<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="MU320_STANDALONE_PROJECT" version="1" revision="1" toolID="MU320 Extended Configurator - 4.1.1" nameStructure="IEDName" />
  <Communication>
    <SubNetwork name="W01">
      <Text>Process Bus</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="SS_G134MUB" apName="Ethernet_1">
        <Address>
          <P type="OSI-AP-Title">1,1,999,1,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.52.51.31</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.52.51.1</P>
        </Address>
        <GSE ldInst="CTRL" cbName="SS_G134MUB_GOCB1">
          <Address>
            <P xsi:type="tP_APPID" type="APPID">0109</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-01-09</P>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">09A</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <SMV ldInst="MU01" cbName="MSVCB1">
          <Address>
            <P xsi:type="tP_APPID" type="APPID">4105</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-01-05</P>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">098</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
          </Address>
        </SMV>
        <SMV ldInst="MU02" cbName="MSVCB2">
          <Address>
            <P xsi:type="tP_APPID" type="APPID">4106</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-01-06</P>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">098</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="W02">
      <Text>Station Bus</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="SS_G134MUB" apName="Ethernet_2">
        <Address>
          <P type="OSI-AP-Title">1,1,999,1,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">127.0.0.2</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">127.0.0.254</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="SS_G134MUB" desc="Merging Unit IED" type="Measurement" manufacturer="GE" configVersion="6.1" originalSclVersion="2007" originalSclRevision="B" engRight="full" owner="NONE">
    <Private type="REASON_LOGIC">H4sIAAAAAAAEAJV9Xc9sOZXeNfMr+jLnht7+9s5oLmhoTlo69CENmR5pNEIkMBM00CBASX5+alf5cZUfr7XsunlVVe+2/Xh5fXvZ+5ffff743U9+8cU//Oiff/LdP/zoR1//95jyF//1i68+f/70j+17Gb77UAL/EPmHxD+MfYaz0veTGgTuIWT+YYTl/EHf3djABRrDxYN/GJvEY2wRHTUI0fMPTJo4ksYdlb4zqMCgwjSPcdBQC32vhMFPP0zUHgedlqswCzBxg2dK+JESjrjKMVe5nPmH6QmiHdM2Es/MY6TKP4yUGDETVx/J8w+Bf5iajJB47VygHlxkhJEZJI1rlekrLcxxMqQz8Q8k78TUceLpPP3A8p/HMWhSPKWjMqSa+YdxJSNRPjLhQ2FRLcyxZZwmf+WFOaYfIv9AkyaFFCeZYTqExKDT2IRW6mT2nlQeS6UjqazjHHgdnOP2jqngSAaJ33kdJ/bMLFPMXAcxVyR9GANrnsSWYjJgrAZYQbJ+9LSUtx8c/0AoyKCFg3sgfrv9EPgHZjBWkDSt22LwDzwGLV8ggxamHgpTovI8KjVhoxonSnGXbPE8WzxWL6RdvI9MCdainkWNDJxnA+eZiTwzkWcmYrNbeZ4TbLZ4ni0efaUBDtZxB+u4g5nsYCZjk8YWzQemJHtRvOCBVHFI7MkdLI4H+yfkFDliOsc85yqLyqTJyKKwhQq8FsGxRXE8D5LHyT3JbLnZK3bMhY7YkN1J9ib9pFbCwUbmYBaYXBRaT27g2fJxF+wMTr6gZ3PuKwsTCU9gH5f9JH9OP0T+gVaYfPlJdianhJ9grjsqOXMnf2djOf/AfMvOGWuEzOLILoNPrG9ZxFnGHbukzB+sdhJTKrPKJ53Cjxf+gUdgyeG1mYwQQ/IMybPj4cnxIA3DMsNTZrIfRPZIVI1M1sDBSoisgdiqBbJqgYM05mh2vtjIHYX88sCuFmNkOgemc2A6B3bwOJpglebZn/OT7IepCXmdRLk5qGLYjmE7hu3YL3XMcsxxbEA8G5DJoWOPLkzuGndZJ03LtGLL6MkyOmohmFKOMtjRcezpuJNcAmLtmbPZxAS2UoHNVDjGPsm2Tpb1mH7gabEXwqkZtqQTaM/2ffIyZzezsOsz5VWogedBWdt61rc3VTdKNXURuYfAFiOwV8g+nmcnj6Ifx26K4zEdo3aeF4y8YTaV7uQG8w+85CcvOeEm1p8YnyXaTSEax2jOceKTROVkBpg4Yop3WT8G0o+O1SOnUh37DI45wDEHOPbyaYwpXet5NTyvhufV4BjaUXQ6ZyembBpbCiaFZ1qEzDaWLR6vaHCTCHMTzkyTFRWs0RQ58BMc6TmK9DjnMaU8OPT3U+wfmLxsjohrpuwoi8vBduI42Ysi7o8Hf594n6fF4WlgRz9EjlY4mmH9OQXyDNuz0HqOBGi5eLVuy8eqhV1ejoE9B8GBWgRuwBP100wD69zAGQg2mmwzhWiSxZ67mPrgfMGUiZkySrwLM/mYk5PJC3ZyD1OcxSLpWSQ9rTH5i5zDOlj9Haz+Dt4TYyvKydzZqDJhHBOGt1A876HE6TuzyJQ44fCOVapnnZrJambSqJnc3kxmNx3cnkhPKjsRC2ZyNjM5dpmYOpHqzKSVEmnSRAuZSavlg/vLhJfpwVs+nr5z/zw+04P/T+Ml5mz6P0WemXRwJoHNpJIT0S+T1U5ML7LZmYx6Jh7NzMMkaTnyd9psovVLvF4kZpmEKpPUZXJTEvMf7/CRnGeS80iqJHvmD8ZP9KJ8XaZ8XvbcnudD4wVeT+6P1sczHp4Prw/hIc8jsWNCzmsieibyZRPhScQficen9Ui0foksWiL6JvL/Uub/E97M8yV5JouZPD/P9OP5UX8kX4nlk9YnBW5PeIhfEvMX8UtieSH+SqSPEvFXIvlLJJ8p8vO8/oSX9FuK7AjT/Ek/JPIFEqXHk+P/U3/kkCZytBOldBJliRKleBLbU0oRJfJ308n/p/4o1EukbxPpq0TeVyLvLHHccXIcwvOj9oXli+hX+Hm25/R8Znnm/mn+5AAl8pAS+TuJ/ZXC/6f+ydNPhedH60ObgInyVqnw+KSvSd8WwleofSE8hdanEP5C4xUuzaD1KjSfwrlAmn8heSjE34XkqxA/FuK/QvxbSB5L5fGpPclbIXkvlelBeMl+FbJ3hexPIXtRyF4UXl+yf4XsQyF7WMj+lsR4qT+Sl0LyVUheCslvydwf0SPz+Nye8JK9LWRvK/kHlex/JftTyT5Wsg+Vi3JI31TH7Q/6zvgcfaf+yD5Xss+V7Gkl+1cD90f0IPtdA7cnvORP1MD0ILwUD1TyxyvFE5X863qw/LK8E/+RfStk3wrZt3IyXqKP4/kRXrL/lfR9ddwf04PHp/YU31XH9KP4jfRXJv2VSX9l0l+Z9Fcm/ZvJfmSyH7kwHoonyH5k0r+Z1ivT+maOnzhe53iR+CGfPD63J7xkP/LJ9CC8XOJJ+iuT/sqceiL9lRPH9xx/UnuyH5nsR06Ml/orPD/CS/Y7k/3OhfsjemQen9qT/cicf2L7QfqrkP4qpL8K6a9C+quQ/i1kPwrZj0L2o5D9KGQ/CunfQvFOiWzPaTyKf0rk/pgePD61D+wvMP2YHoSX9FfhrV7SX4X0VyH9VUj/FrIf5eD2RC+yH4XtB+nfQva7OF4/Go/sd/HcH9HD8fjUnuxHIftRHOfDOMM+pc/p+7RXS985yzzV943fOU3N5QFcvjGVpXAKetp0Hb5zlZ3jOi6yX7z7xnV8XMY3FUjw7jfX6B3cnvYHyd7wLjUXt3KBJW/kTVuYtP5cQ8ilFrzjyfvNvAfHW3B8NITPp0zHU6aiOK4P5mJe+j9XK3AVE++/8u4cl8RwcSnvB3KRLW/ucckN5xPoK0X7lJymXDBvjYyWjg3B+JXcemrLTt34laorxxkSPzM7j9QZMY2QSG6IbYgLx6+8wUosQBw+Dkv6I/B8SD+QvXTE3474m6sUHNljPrXEpWiO/C0u5+BqDi7m4Moack/J++WDMOTck6/LG+FkSrlghutl+AALn7FxZPq5IieQ6ohcJkGqNRb+TrVSzOckBpFUfSRVFMmUBFL1sfB3Uo3Td8JXeXyq/SpMDz47yFJD9OBQlk9MktRF0mWRWC2SaEQyZXFSbzQ/EuvIVd6k2iMfTCPXIJIpiWT6Ymb8VOZLpikSP0fH/dH8SNVEroun/vmsU+Sid9L4kUxX5HN1JM2R+ZN0QyT5jiRPXOUcucCHy98Sf2d6UP+F50f8y+tFrl5kV5blmw0D73yM2oe0B9fTcDkN+ykEjo8sTvWLbJem0l5SrqQsuHiKT1RzneiUNiRrzFaRvvPSslfPqpFVAXn5XLLNFdtcmh65pJhcgMhW0rGV5ue5BI/PUDMrk59DVj2SWxT5KCUfmef6L+YeNoWsergOizUZW16yFFwyxZLPZ10iW24ajh6fmnOMQsPx4dupopyL38jJ4aIz9rI5xTYKMm/4jg/z9g7JBZlUtoDsXJLzRsEa79XSVh+JDFszFjk+d0f6ZJwmsS91TctFD3PERwNxOTl7cVNZPYkmMwfN+2BRZC+LIxYuRGavhwtdiRn5xgYuDiQvjUtWIwcEjgNwUg1M/cyGgFUV/T+xauGEAy8fB/TU/8GqjBM41P90QwFFCWzI2BB6/k7jMf9wABVYG5DpYnpOBz35nM506oZTBGxNPZuX6XgRW3fP3sh8wQZXwc4HGLnGdTrFPqWypgsDGDZvVk0NuOqVmGc6MsnHoqfwmkuQD64oPkjbT5hZPjljw6chPFs7z/aLjx/6Y3KnOPTi1ZuynIG1AvMUq8Xp3gNOkhxs5A8uvZlOh0+pZBYtpi1zECv36egD14dPN8vMVc9Mukl/cIKWj+of01F9lk4mxHQ8cLpPYEqq05h8/cMx/8BmgofkPD7z8ave/frbn/3mfgVUuwHqn744/vGLL7/81feH//JffvX9N/XHv/zz3378t7//82//+K9//vd//7friZ//5NOvvn60KIsWP4wNHpdI/dMX337+9Rf/5YvHkB+++Mm3P3v5pXzxQe3vDz/8/fd//dPvf/eH3/7997/5299vf//t2Z2O+XUIFeeHBjBePT6g7QMDafR/voEgySS6Y1iReo8UWg8NQB5JYA/8P3/7u5elsAlgjXu/HIyZKfz466//2+9/+8e//+/28E/++Nu//mlkqvstYsuG3//2rz/84Yf/YH4MA7EvDCM/Xp1/sHv+/J8S5TXkIi/qaBtPhCzDvAPcn/hbGNddNmzlwS43VLtrt3rmH37UbnZry/rTr47w5b/89Kvvdvjhfh/SsqHMD/ck/5PQF4aRH67OP9g9D/ywRP7a/QbaBz/c9x4kmHeA+xN/C+O6y4bNPfjhhmp37VbP3I3NIYh53OCH+/19y4aKfri8ihdlfMNA9urW+Qe7Z1k/aMhF/aCjbfohBhnmHeD+xN/CuO6yYYNFPc7dtVs9cxfzo85i7nf0wwsj6Q01/TAK3sH24ur8g92zrB805KJ+0NE2/RCcDPMOcH/ib2Fcd9mw+aYfjrq7dqtn7m5AFZzRHX6435y5bKjoB18Hw3zDQP7DrfMPds+yftjhhw20TT/4U4Z5B7g/8bcwrrts/sPR/Idadtdu9cx9WYsQzrgdfigCI00NNX4YBO/CQPxQOIyYepb5QUMu8oOOFvzgZZh3gPsTfwvjusuGLTR+KHl37VbP3NX+S3h70ydx3168RLl6Q8Ve5MFxd1O86xBW6j2zvbCRk71YoW32IhcZ5h3g/sTfwrjusmGrzV6kvLt2q2fuy/rwS8Zl3dEP98Pyy4YKP6SR0DcMxA+3zj/YPcv8sKMfNtA2fkhVhnkHuD/xtzCuu2zYzsYPMe6u3eqZu9q/HvzZNx+/+RYr67787tFmzvP89Nffffryq2++/ebbjx+/+ex+/M0Pv3OPR+4RR+/KGV39oPXknz09bp9+0dQcfnRmEUYws2XG/IhlFOwfGj5o631cnYj6f98BECUC3SAsSb9JCLWPNn56JYA57pgqW0zfHLY50WMMsxMM3y9LWjZUlFcctcINAymvW+cf7J7l4GcnGN5Ai+TIKcO8A9yf+FsY11025dWc3Ruq3bVbPXN1nIdcmd/2bbLbaCdzw/2K+SeZM2fK8jNRpvTLvGDDJl5YYW3a4UwiyAve/qTfQrjusiFrWfa8vWqrZ+6mJz4VQ/eKy06WLIaNhkrUk8f0U2TFcHX+we5Zjno05GLUo6NtUU+OMsw7wP2Jv4Vx3WXD1szIDdXu2q2euS9rnQV8x8mN50Y7RTHUcQOLU2TxJMWw9HBt2KJiWHm493dNCCAvePuTfgvhusuGrO2nxLq7aqtnHnu1gnzXHU5IcaOhohjKkC69MPB2b5x2VbcUg4Zc2epdKIbiZJh3gPsTfwvjusuGraVLb6h21271zNVx8bOA7+yulbDRTvEfj8FMFLYSJZBiWG6t2bBFxbDcWjuiCPKCtz/ptxCuu2zImokofnfVVs/c5dsL22NpRzG87LPqDbV9tcFHj9M+a8Q+q96zrBg05KJi0NE2xZAOGeYd4P7E38K47rJha/us0W+v3eqZq+NzSJOGbY/hLBvtFMUwZs1PTpKehcLKpcdgwxbDymVObMyZn88U6Vn2J/0WwnWXDVnLwZx5d9VWz1z91jhr+p0UQ00b7RRGcAONK2dHayILscwv2LBFC7HML7gggrzg7U/6LYTrLhuyttVe4+6qrZ55bID0fCYsj/vy+0cgupUaDc+Epsu9r2D0peZG42tuNI+73InTUfklCzmNsc6OylOcsqMi+hZlZOx1pzeQDflR+b/vQAgikS4QywXYJIbaR0MQByLYIws5Up0E5sAxCP5J3nFsgpBDmRoqjk0a48obBnJsrnSk3bPs2GjIRcdGRwvHpsgw7wD3J/4WxnWXDVvb8Luh2l271TP3jv2QC0nbBs37c6OhzA/eDx7khWHkh6vzD3bPbNNs5KSfVmg/NJhOhnkHuD/xtzCuu2zYmhK9odpdu9Uz947HumG3XzB0HBsNFX4og4dzYaACkeNZUKj0zPrBRk76YYW28cNYp/+EeQe4P/G3MK67bNiaPfG99Hm5dqtnWqXBLOY7KZH7C5yWDRV+cKPgOY59rs4/2D3L+mEzK7JC2/hhdMyfMO8A9yf+FsZ1lw1bC3989yuWa7d65i7mThDzrQMJzm001PTDWKnnODFydf7B7lnWD5sHElZoGz/UQ4Z5B7g/8bcwrrts2FpiJLjttVs9c+84DpuseTsz4qPbaKj5DwM/XBhIP8TnPqvSM+sHGznphxXaxg9jXfQT5h3g/sTfwrjusmFr/HBDtbt2q2fuHec4L+uWvchpo6HCD3Fw3C8MxA85ET8s7YWNXOSHpX4YS0WeMO8A9yf+FsZ1lw1bKyC7odpdu9Uz945Lnpd1K74oZaOhwg9jvOmngmNfCvHDMr6wkYv8sIwvxnjTvxQc+1L2J/4WxnWXDVuLN33Ju2u3eube8XiuwG0XoN9fPbZsqPBDHjbfLwzED/Uk/2FZgG4jF/2Hpb0Y66KfMO8A9yf+FsZ1lw1b24D3/WjEcu1WzzzEvKc+nzWCXz2UylYaNb3kPmvvKxl9qWnU/JpGHTfpPR9h8fUlWTmNsU6jylOc0qgi+pbDLLDg5Q1kQxpV/u87ELxIpAvEcgE2iaH20RCEgQj2yEIaVSeBPXDys3XaSZP4FDYaKmosjP5D4lqBq/MPds+yWdssL1yhhdt7yjDvAPcn/hbGdZfNzWmlpjdUu2u3euYe3Y71QG67wjCktNFQSasfg/9wYaCwOCUya8sKQxu5aNaWFYZHlWHeAe5P/C2M6y4btub2hl7StFy71TP3Hb06hMVxvxS9uo2GykZxHap0Lgy091cdnaNZur02cvEczXKreCyFfMK8A9yf+FsY1102bK0A+YZqd+1Wz9zFPAtivlNoGHLeaKjoBzeeAsm8F3x1/sHuWdYPm4WGK7RNP7gkw7wD3J/4WxjXXTZsjR9CTrtrt3rmseNfZzHfuscjnxsNFf0wXqJzYeDagJP0wzJNYiMX9cOy2LBkGeYd4P7E38K47rJha2HQDdXu2q2euYv5eNDAbW/Lhyg4Hrvb8seYr45ciHx1/sHuWdYPm9vyK7TwH5wM8w5wf+JvYVx32bC1bdjQz0os1271zCOwGdKoaT++ONJGQyW+OMZw7pjSqEeibbdlfGEjF7fdlvHFWDH9hHkHuD/xtzCuu2zYsA17xN21Wz1zF3Mv7J7t+JPtUoNFQ4UfxuMgFwbSD96Tflje82MjF/XDMo1aiwzzDnB/4m9hXHfZsLU0avBud+1Wz9yXNQjLulOfHoJgaDbr0+8XUb8QejrqGkIgfljWp9vIRX5Y1af78QxmeDnqGkLYn/hbGNddNmw4GB387tqtnrkv69lTn8cdz6Mw9fnxmVx9RCrvnN5/KEC1glX790tm9pF1eRz+f2IKz49Jh7e6EUAbPtr/HpO9Y33BdJ/Z8ZJSZYDrXK9I8SnVK00cx/JwGdC5D2tI9Ir/fGN8J5LnQrBatz0yaD204f0wfXNYIcWrTt4a9X7/M/tRWxehnGGjoRKgjQr2wkAB2hnIAVvWNdjIRQdseehjVLBPmHeA+xN/C+O6y4atKdgbqt21Wz3zKE8QtqOljZWXgoa6aMH3APvxYNU1JJcx1KmMYV8RKZiVUgZJEXicrrqg7QN7UUXKP99A4GUS3TGsSL1HCq2HBiCMJLAHntSRQQBrXDdoo17ev6GOwk5D5cw6XXg032wyH9hYaKMFcu0Yia2PjnSKOC+Eb0z8PZAbnbaDHrjcZDomZCkk+6FHAd24sl9tV1qlnYYKS4x3ovkpQ5DmzeclS5jItS3xBUvkKuK8EL4x8fdAbnTawKHWaip5sFnCeuhRTHHOJkdyCl+qaoTyTcGNezVS4+5uYWf56pJrq941UitvWcaJKhps8ZbzDWCTkbL9ZRuBk0l0x7Ai9R4ptB4aAD+SwB5YMVKaz6yOe4x65bttl3mnnaKPxiPz04bnfOPaUhuZsCdttAALA3VIKG/43pj0exA3Om3Qmku3v27Lh+4RvxOOC5qqKDrhLhZTFYU43qkzOSjR8Q1L26pIxyweLZQVQYh4aYTzbwCb3pthqKIlgiKT6I5hReo9Umg9NAB1JIE9sPLeDJEA1rghjzplt/wilI12iioaty3DfMnxlK1Z6qI3ai9WWFGxV0SQF7z9Sb+FcN1lQ4ZMed5dtdUzd60ShIuasqmHQlq0mPTQ6BJdQ/Lx5kTint/WQxNm5YizqAXgEl3Q9oFNemj65xsInEyiO4YVqfdIofXQAPiRBPbAih4SCWCOG4VyT+na15dzUcIBGuGe1tey0DEnMm3j+xin01DveuSr+3BlnCgIRc4khjeATR65fSGujSDKJLpjWJF6jxRaDw1AGklgD6x45NqVuOq4Lgq3tJvs56JQmGSyn8vj2z8iZy2vLvn27n32UzCLlUXy4ruMd+/E8gawF/ZT/vkGAi+T6I5hReo9Umg9NABhJIE98MR+BgHscYU7Iuyk+fh+K6HFpP3GIsdrSL5L4qA9k3eS5gpm5by4qHscRN+dbwB7YT/ln28gyDKJ7hhWpN4jhdZDA1BGEtgDT+xnEMAaN7jn9fVu3G7fPFzk2hb3o7eXG+yD3pu6X+1er2nydbzC3k21d45r77bZVp+lcqxdZJqKO+xdeAPYi8+o/PMNBFEm0R3DagH2SKH10ACkkQT2wJPPaBDAGtfVwWdEbblltKvw1g4zdeLGmqlrSD4qEKejAu8a7VUWV8aJQwJ4wUkNbwCbjLadxbURnDKJ7hhWpN4jhdZDM57HSAJ7YMVoa1lcddyWtOKKYoP9QiyLFlPEPJZwXkNy5XGZKo/f1X6riFnGiZrjVsd5QdsHNmk/O2K2ESSZRHcMK1LvkULroQHIIwnsgRXtp0XM6rhFuCjTdBnHCwaEBpPuOwZ3qPCpmPK8h3DubaX5FMCk+WSUuGu5OUsl7cN60XvKP98Yv4rkuRCsiLxHBq2HNvw5TN8cdtJ5xuStUVsZ/8O345u89jzFlzcdNe326M3pveme4uvLjvx4aueCSrry4Krb7Rs99VmKulK+TNPj1dgXtH1gk6407vNcIigyie4YVguwRwqthwagjiSwB1Z0pUgAc9wwbJ2mtafog1DWaO/3+/G0xXR3p8fdnWJ/e/H1ylOUceKWRhy5CO4NYFN8bXuKNoIkk+iOYUXqPVJoPTQAeSSBPbASX2ueojpu9MKObbLYL3phNyZZ7BfGgr9rSNpb8fyyjPSG9lMwi3srjBOXxrY4+YK2D2zaW5n++QaCKJPojmFF6j1SaD00AGkkgT2wsrciEsAa9xTeWG3nto9j0WJyFf1A2uleUnc8U3hzdyvdp0Am3SfDxPX7jfLn+QauF9Wn/PMNAFkk0B3Cis57hNB6aOOXgQD2uJPiM6ZvDduKzLnG32K9U7hG1Wa9czwFfU4XuZ+ZzNs7vKdgVs4DiEt/4ij0md4ANtldm/lsBFUm0R3DitR7pNB6aADOkQT2wIrd1dhPHbcOm3peNt6vzFSF953Z6cHxSobpBe61Uiz6jsunABZDZCU1h1sZatmHNYXItsNnj19E8lwIVkTeI4PWQxu+DtM3h1VCZM3ZU0cNp/BGJCmee6YFT+FVA0L89eLsBTpoNt3ze/ILkN4JdRXMorMnB5rt2O0D2j6wydmzQ10bQZBJdMewIvUeKbQeGoA4ksAeWHH2tFBXHdeFweSGtdJzQXhnk6310vjqlDCZ3JDJrXpH7ymYRXdP0TsJb04J6Q1gk79naz4bQZBJdMewIvUeKbQeGoA4ksAeWPH4NO2njhuCcH+TGeqGIGyjmKGuHz2+MLFfCHxd0zuhroJZOWIv5jng8QViPxvYlOizQ10bQZVJdMewIvUeKbQeGoBzJIE9sJLo00JddVzn3KzLTOPrnPAudNP4utGyXEOS9nOelMw7b45SMIvaTzZ9DpbngrYPbNJ+9nujbARJJtEdw4rUe6TQemgA8kgCe2BF+2lvjVLHDVm4tLma2i8LtzVXi/2Co8p0vpwsZL6jub6t/SbMovZjnLimrheo1zeATdpv+ucbCE6ZRHcMK1LvkULroW0eHCMJ7IEV7ScSwBrXJeHOO1v7ZeH6TVv75bHaI02pvnxQ3ck72k/BLBbEKLqnoBoknW8AmwpibO1nI3Ayie4YVqTeI4XWQwPgRxLYAysFMZr2U8dtr4XjK3ot7ZcEfVls7TdexZc443J1yVf5vqv9Jsyi9mOc0D14f0wqbwCbtN/0zzcQeJlEdwwrUu+RQuuhAQgjCeyBFe0nEsAaNw2un1/nmpPwEnMz1XzUwatO7PglT2m1dxLNCmAx2yeneY/afO7k9mFN2T47zWyOfx4ieS4EKyLvkUHroQ3vhumbwyrZPi3FrI4aDyF3Z5ZhxUM48GvWYYXxOvtrSL52i98K+k4JtIJZzPbJlVAhNMa7oO0Dm7J9dgm0iSAeMonuGFak3iOF1kMD4EYS2AMr2T6tBFodN3jhVlsz2xe8kKCxC1vG+t4w3WUSPN+e/87pcQWzaHKVshLU/17Q9oFNJtc+PW4jcDKJ7hhWpN4jhdZDA+BHEtgDKyZXOz2ujts8Xb5k2wo4il+0mAKOMm5elindUjz59e/UoSqYxYBDqQMt2Nws7g1gU8BhV6KaCMb3KT5JdMewIvUeKbQeGgA3ksAeWAk4tGpUddxQhuTJQ0uaLl+owuac6fOFsbIlTNf4hHqQjdv2+nTMovGVva6A0pZA1/jYwCbja/h9SwRZJtEdw4rUe6TQemgAykgCe2DF+IoEMMc9hDf3mukWfwgvETfTLX483XANSVWlR6UiknfSLQpmsbpFKSnG6YcL2j6wqbrFTrfYCIpMojuGFan3SKH10ADUkQT2wEp1i5Zu0cdNwotAbfZLwjsmbfaL4w1dibfari75TVr77KdgFq9MUBY/4gavlN4A9sJ+yj/fQBBkEt0xrEi9RwqthwYgjiSwB1auTNDYTx/34fPeD2/wmw4FQs+HN87HI4++nsdK+P2NE8mkcyDHS1+erjQ8p0L8k2/jf8diK3MU4xXlko1+reHp3gA2xSu2xTYR0Esbz5dC/NOvFmCPFFoPDYAbSWAPrMQrmsVWx83DgWG/1pjjS5qFBlOK8ByMUeYq/BwpF/eOulQAiylCWVkdZzNVOezDmlKEtrK0xz9F8lwIVkTeI4PWwyNOOY5h+uawSopQU5TqqM4PXBc2guTxylqhxRQkx/HilOn0h/ORtv7fCZIVzGJNghKiRlysQqc/bGBTTYIdJNsIokyiO4YVqfdIofXQAKSRBPbASk2CFiSr48YoXNNm7srF8WC70GIKkscXMl9DUoY6ZopF39mVUzCLQbKyJ4a3Ml/Q9oFNQbK9K2cjqDKJ7hhWpN4jhdZDA3COJLAHVoJkbVdOHTe7JzP94s8//OHvf/7rH374jy9/9c0vPl2u298+/f7//OIPPzzajKbXVb3hf/Pf/1VuFPVGH3/7t5//8f/++q9iu7RE+dv/JzRMhza9j/lqqIwWTJR6u2KR5Cd//JOIUGt0Q/jLv/7+b3KzfGiU/Ojqj3/2+x+0ZtrUrmbWcNoCXO1+/ae/KJNzh0l+dd3yyy7cPJ62AOmlvFAbTmTm9HIGj4crthgc6pAPoF/98T/FZiphHs20ZVDZ+dHMEARNXG+k0dlFXb+H3ClioK1dFx9tNI2Wt4Yqj+VDW7sHRm0BVLF7UlLmFXW8GyUNlIa61CmSVIpEm5RBHS4sGqo6LBizC+oaBFNjRnV+wdYPUWXMYBmSpOuVZA8YVMsV9PVLunZIFjVVmxx0qQuqiQyGGERjqF/87e+KGY/GWLdW8rTiqaqgpE8rqowcrWmpXBz11Yq6FUiGbUy6Lk+Gao2qlgy2xYkGJ6qOV1RdmqC6JjmojbzOHEn3TLKl6VSBjoakeAOhylJeJaDXh4qnajCSwYjeMKC6fDnDpKnylXQfLVsIVT70VitVcXtjkb06L7+wuarbmmxhCSr9vcH3BklU8udgkESVS6/qX28aTq9qYG/bd69qRm9GYF7Vw35hqdU1j7ojn3T33+CvpLpLH50dzaakx0WGGCRV/3y0oqmU9OBN11tJXfOPVgimGtCLJqp5SuqyXc300VTd+tGISpOq/F/WTQ5rkh6XemsFVP310YjaUtZxWl5g1tnS8M1S1nkyWHPLuvDo/mNKekBkmMWU9IjUGyuuWp2PRnifdJ5c2I+kC4GtvpLqSV6saSyC6o5/PG2oaqDxbCgjVTX0o6GGU5/fYfCmGqK0ZtpoqgCdht5Tl/20EKpCd5rrpgrdaUiB6jHcWulCoAbpjYgKOVTSL1JAagzQhtN5Ug05mn7WbIjOJHr6KKnBZWulrLeaEbhmZ6yBrlMOi0/UzMXVzrCPqrgtsk5quPiyePKyZ33xgkGYqi+enjpPaoL/Y9EbVV0HWTnwVPW1M1JxqepiZ+RCU9XFxw5CUtXXzs46paqvnRFMJ3W75LYKFj11yTMiyHTqkmdn+dOpD2gCPXWyGGx26hxdjHXX01bPvQFlejpfF4M/T51dirHop66RFrsf6n7XQ2i1ZdflwWqm7g58tCZX9ckZmdRUdNY0os+s6xUj6ZiKjjFa3Fz09Y4GX6pJoo/2llXKutQZOf6kprI+GjtWKetCZ6f4U9blzkjipqwLnZ1YTeqO9seFnKv7vh8tMS/6/PR8eFL36z9aOqzqcmDkqFPRBcHMiBddP0eblEVXKkYeOBWdpaO96EVnFyOvm4rO1snKcquZxWil+4rKK58sjVTUyX2yRKioy/7J0JpFVdFXKysnWVTu/GQtelHX4JMzNq+Kqm4/LRREURX8p4UuKypbXy21PHRRubpNUGumF9noO0RFdVKfyyevu+r+fbJEoajO+zWevnqql/PJkteiOiufLP+hqK7YJ0NHFzXAaFPTKKKvm601ixqatLXTsvpF9fg/LfRmUWO2q6XOZLrIRkMOdA4zd/uLmmf/ZOU0i7oZ8MlIzxc1FX21MvWfmnptLfX56eQ0t4+Kboes7Y6ib8Y7veiv6JvxTq+LK/q+kTM2QYteMWPtHBV9+9kZG7VFzSt/WuSVi+oXfzKS9EV13T9ZOwlF9Yk/WR5/UeOgJnc6TJ0sdvlRUZNVn6wdlqJuzFzroLKYup/wabGfUNQdncd4CreoGzpXK53J1P2c1kyeXdW3iG/xuUaTqhdHLCohq76VfR9PnlzV95VvrVSaVH0b+9FMm52+AnaMV42SDCPIq0aVtJ6pqkbVSDHlp+rVHI+WmimpekFHH1JpqBPGyAtUvc5wUX9Z9eq4RQ1s1Ysiby1VidBLDW+tdFbTSyLvgyl8rVfx3VpZ66dXnxgF01Uvj7Gql6teIGNVg1e9hvIxOR2mLrbVlgejJN9IUla1bvPy+/U1VysBr2bqmqs1qW0wrZlOTSNbX9VSqk/WlkJRayMfU9Na6eyc7KBSn1yyPQg1y99aqs60muf/tNjfKWqe/9Nif6eqJXufjE22apxPyTqbGWX5Wdd+xomdbEiCcazISPNX45xPNkTBODhgb31U9RjA1dLULOpRjE/W5mM1zgFkUwcaRzHsXbZqHJDIZs2fnpAwlj7ryQidObOeiDDWPetJCEO5Zz0JYbBm1vNjuvRkPW9rLnbWE7c2V2Y9dbtYalWCbAHKeu52ccJLT5LpjnHWlbseYmTdCOlxUNZ1uhFfZN1KWqe6dMtjhEBZN5GLI2t6wtYOLrKesjVCoKxnbM3AIuspWztUy3rS1gyBsr6fYB3s0lMP5kaQURWtL7medrDOIOhpB+sQkp51ME7r6PkwI/Gd9TStnffOeqLWTHtnPVVrZ72znqnVk95Zz9LqOe+sJ8Js/zfr21tGMJH1rS0j3sn6tpZ11Eff1jLOZOubWtbhFn3nQI/Hsp6aNQOIrCdnzVgn69nZxZlEPT+rh2RZz80uohwjw3CYgZWRZDjMINBIM9g1j8XINBx6tGqkGewC2WIkwQ47XDWytEYhddHTtKeRSTZStEaxdzFytEatazFytHp5czEyYIexx6QvnXlnQ9GPYTr7tHrRz2E68zKLop+5XZxSKvq528U5maIftLaO8xQjS3sYfGakaA9j787Izxpl5sVI0Opl5sXIzxpl5kXfQTiNmelpBjvZXfQsg53rLnqeQU91Fz3HYGS6i55f0BPdRc98mXnuomdm9TR30fOyRpa76HlZI8ld9LSsmeMuel7WTnEXPflVDRHV97PsY0ZF39E6zYXT97TsA1FF39I6dfbSt7NOg/1VKT3NpdPzscYBpaLnY43zWkXPx+onqIqejT0XvKVKqXEaKuqF9kZI7Md7+FK7MO3zXz7/RVphP17C93z8p3/8m/i48Krz63GRYH586yDu+FU7dwJ0r3cu3DIdfvzpz/9LevjFee4PR+3hOMDO7a0o2sNFelild6zy4wpJgkDvqPc+vuT2+bjWu3C1d9QJ7uTlkbG4MnQebVZx1c9PawvkqtC1ThVXDgmJ0ndJMmyt7yw/LlPcje9ej6sFOgS2NbjlEFbIqet5CMziVZILL91TWcWdglbRJMidp4xak6Dh8WxPMry4jP3OXF0FhReN1R/XWCU4oW9D1b7o85fre1Uo4zuXgFyBcgh967IZXnTngFyB8pIHeHkvrQLlJSJ4eViF8hJ2DI8rUF7M28s7WxQoXpimrieCF5AbwvmyITKsp7L82c18q1u3nOenVetWhK4NRkxRQqL0nQRx0znLj6/azCuTXwRTa7gfVUBurFBN8uMyyU+BE1WzX4IMXO66CFZfdT+q0LVh3bJgsFS+Gt+m4Be6dnyTgl+Yn1Tkp0UgcVhJt1jJR8bm4+fPv/r6+OLzd49PsX8q/dPNR+kf49T5K5L7Bfv3B68L9q+q2N+59t9bD8J/k/nfav7Xefvfre87FQ+JijKrZD8/qwlyifOzmkIpp/SsxiVVQKzLcBa4RNcnucpPK30LuFVRiEHmQBnI2RnwyWG1t/1O4nVhoW02eHlXhCPx+N50zk7xYVVHj09/Z3FYEZ9VOUF5WnNXFdia6R8f/8rms8cuxJ3A4akThOaLJYu25LrnmoUqMZSi5F1H5zu6cybFAlywwb2+MCSL1NM8W4XUyrIL76TVI70wcGtYmbd4yI8rAVZ08uMyFl/np43ozQvQjYkK7zdQQ9ooxJFqxJSEKFJVDuPrQOJC4brxZSBxoXHd+D7iuHAoXBLCfF1DuCRgV10K54u8PIpGF16TonLKKTCKujxHkB5WpUdwsjQ2OQVJM2yW4B4YonMI/Gqsjcvz4wajOGFxVNvsvJeWUqN3koHLXTtBoajC44Sujbh6DAn9ItsQ9SsrjEN24YzyIDKmqN8ioJ/CjPoFAsbBxmjc+GHkuY0bKvRLFeJxzFTQOCQad4qYuybRuPnE3N8J9ZQWSYOn0s0+QBf1yy/sc5Oh1Bmeps9CEXIuVedq/ZYM4+xh1K+CMC5AjPqNFda9lVG/rsI40BxqkIimKoMqyKmuT+Mh6A7D5zJKEYwNyxiEOWSNL5MAqWoP+zI/rOf9ohc4UM/7xSjIU9F7jwLtizpNQZUUHUoQkGcdShCQZ733LICpeu/GLUSGonZuHkTzOaJx95BuQMaEtF9kmKNx3ZAlx95LTKTNQ5i0ocacwM9GhsoJE9Zds2hcJ2goSf3+LuPcetRv6jOurwlZ2H/QJS4kYQdClTj9xjq7cjhkYX/GEFX9Kj7jwH7UL1K0b7aJ+mWP9sU2Ub+C0biXKOpXxxn3/UT9XjzjmrSo3xVoF5eHKOySqAZHv3zPuvot6lcn6hcthSSk+3U1HpIgDoYa16+cNG4LDUVgb0P563dpWjdbhyzsW6pmXb91U79gI3rBcUg/vrGxtmskbDIF/fnoBWV771/JBeLl8X58d/zB78x9vk25J71uPf70z398ycIpucfhFY39iQHSB+WhJ+Xvb9FL7RV2N436Ci5FQntj4PF1pk4CK+3aCG8ydSbUeRvijtQVIVkUjHXwgpGI+joHL3Bq1PvH+3ZvEeXw3tfM76f104tgVcr5FeX8BuU8U85XYePTmFkogvqp+vPuFEp7nCGBVdhCNlbGVWHX0XxeyG8a83VFyPwZGiEEYavf0ghB4CxLQ7UXu/pjfK9r5TfQxhcN8r3KWuJmBymH79fMJewLfXjEHILvmnVq1Da7Os6u8OwKv0BZVI/SDqAgE7ZynDco8W7lma+9wXdRqFsy5MAloVbMGXwUBb7LBh8VoT7C0phRqEkxVjIGwTIaeFwW8vcWPbOQwPcG/ix4WcXAfwiBu0Ef74WSN8tzeGxAPIL+8RW5zOxXDoFfmsvcrqQLxPflqtwuJige9tU1V+BKtg9qxrEzcKW1xzdMi4pHStMLL5e21c6cM3+gDc38Xttq49uv2QBf+X1+H7aK1tAkYUOTzJsHDx2ZGtortTSue9nghBt76Zzw5D2NE55P7HGCd0IlqCV3RZC7atjPJOiZYuixJFQ0GXiiE+Ta8BeiEyIIy184hWpwS29XIRlk2IVQhUyT1b8Twl7Lf3GCZ2zovdjf9D1yqifWvblFT3/k4XOJ7si8NUiOhuCvTc4I71w+ONcLhwCsmWVo6EwaOk0aOiWSy6rLZV3JZd2QyzrpvKMtxLV7Omi4g5firKTyxHBN2nYV1Jkdrs370x8eO4cCExvG3p9C3a/F9KewuWAoBR+F+kzLOWsam6I7DuJfOP47lc5idRLx83drSgvlUw/rkgO42BHPnhtcrPoZdeVn1A0/Y+Jifwo7fFa0GIXqZIsxDoGRDMYLh6A9LetyCIxnaFsfhPMJhnXxQTiZZFivs+WbzjHfdHK+qWaKp0TtLBVuCLGSrZ3nupLHyifh+JKxMjHCawrkNYXJa7oRbeTrrPN1XvF13uDrzLPLQmmNwUZFKE01uCgJFbWGEGSh9NqgdBEqXw2z6VLjuavEajBEibnuqjUD20XdEknFWQNLicHxB/kZWpgqFOpa3uCjCPCx9zryGGt/ietUnyCvfIK84RNMXOdi0/1X7eJA+DCli0Ikp0DUAFLVo2DwbQ0wFyA2D0aomDR0/ylUexuqMwlVdkbvg4y8WmAtHQH3K5P7ldn9uoomR64XA2Sp4FHgaDtAnisyH06Bb+H8VSsxuu2J2RgB8lAbobBxWrFx2mDjNCcRIXQUzscpnJfQqqo+rVR92lD1E1pHxddS9nTgnKI9rxxE0BhTi3fH51cKziuPa/7U+Li02TSiAeM5Yjw3Md7NyR6XctZISjmEsEyGRhLrTpo3qs1OO4OLLFmhLFmZsmTlICUg5p2kY7yCgNt5p/mccdO3QmmrGVQ1FXcVlw6h/c1p52D/pLWbVZxSliqsi6HixIrGFu03tNfFAkNU5lkhXwf4PwwetbgW0pUEA53FjMIH+Zkpq9acpuumghHbtDV8ZEIrmg/pjgMBiW0+5qPYD4WMXMNVKjjI7MGccFXHjpwQdPMRVuYjbJiPOb/6uDrnUQo2YmOplNCqfKtxgrZbsInWAS1l2uOUaZc0pErbuKJt3KDtpCHDY9/9UTAyaIDCfHsVewDts55kQiuVmgxIxAzyB/kZ1ngn9gUq7QvUaV+getLPoj8s3Zsg6F7bH57vmGh7LsLpDSsiTkJ9p7Ez74++lUzRwTlFB2cknSMGatK1EII+sQO1+Y6GVqcAfV5Jn9dJn5enPs/62kmHtgckYi3EB/kZlosMucgkF3mSi5RJLsTdPanCUOB5e3dvLoZ80LbA+pAU+0mKr+sARtqKtlI6Py/QzbaV810DD9oi8xMo8xOmzE8IkWgrBi/S1RAC3ezgZb6Mou3uCUXaxv6Xc8LhJ2t/DXud16URw9z9RA0fiBqiRy1dNyHM1Pao5/sw2tq1PZVAGYkwZSSktVPRGqGcWIGzt3YBufNAufMw5c4lKVY5zdiZFfc796Q4IEwOFCaHKUyWOEFFa3gOYt3cJick0DYRbeNE25gIrZi/lSphBSR2/nYuC25owbdUrRGmag0JrUpbI+8nVvBsokWUHSjKDlOUfd0zNKIV/XPpSiEBie2fz5cYPdAeQHsQ2mNCezhCK8aV0uVKAhI7rpzvOWo5geafX7coDZbxZP/8usdlRDt7TS//WqA1vKaXZ5i2HjrBkU5wk04QOEFFa8Q+YsXALidUcEKmdWfaSpyg8q1f8a3f4NuJE8KjkvRxvm7MfkzFD/BIXyo21LjS4ASx2kOM1Gb/OTQpu67mG7g0THwbDvL2Rf9ZutRP8ORt/3m+ALEVCIC2J9H2nAtL5lyTGgUbnCAWIezlmmIUqlyNmiUXhEP8Vpa14thADTR3t8FpKjXcihpugxpzLb4XjqpbWVMvnN+3Ki2Rh/SUh/RTHlLSwKqWMKgh1iHsaWCP6r7rws0BW5zqRaKn2EqMsqWrOoW4yY6y57tEW+WkcDmCuR8qRDdGVa2HR+2ppspPNVXX5XAjNcQ8p3SxmzBTO8853zzXsluQu0JyVya5E7JbqvU0amfE8xR72S3fri59XB06pG8KC4a0/fAqGP/69z/9xf3btAkhiYd2KGJvE+IGGnvUpcygFxD9DLEfA9tA+NizgT93ke/zd49PwRh4GnIi23UJkgX6sT8Bt/e6znZM8HMAJKX81dWSrsPVEv/qaimJf9+qfx9XJE+gFxD9DFFeLRnhg10idnVuAz5Wy7vDGHgaUlktHfRj3AI2zePEr3ML6/39hWwZqyUehNjb5fcO2fnrasYJ9AKinyFasiWtlssZ3FICZKtEY+BpSFO29NV6JvpJqVQOKaVE/2K1tITImO5frNa82exOqO96zqAXEP0M0VotRvjYHemyfTqs1umNgachzdWSQDdN2Aa+LmAetx04hSltRCw0oebWjdsRC004u3XtiuvHXdcT6AVEP0O0NCEjfOze+K4JD2jCwxkDT0OamlAC/WBTmIAyLlbhtRLO6KlL9XxAWSqxBnLzpJ7r5dpuQrwA6GeA8kLJ+O4Vhr6beazTDZAx7jSisk465jbr5l+c46wrexdC7e9inQwFKFZQblYAOySrzjAhXgD0M0BrnST1d8a+TvAsboCMcacRzXVStV+7+vFxW9+gSA72LISDG+pKSZf9DZQQ6yv3jm94h/pBRwUg7nBLiH6GKK+VjPBRutQdixv1sFinMfA0pLJYOuiH0k1t4NGtYKdCOPmhLpR4l+1AB7n6dPP8xw1yS5ecDHkF0QsQ5ZVSED6WCmbyRrrHSt0QWUPPgyprZQB/cCk24R1tMblpi0mqRF94gcaCiYe79+rRfbtF/XHl6AR6AdHPEC0vUFyv1PVgjhCtnIyBpyFNL1BdrXYG63HR/5gIYs9CSg2pqyW9KEBLEKmrpSSIfDt/9PX9pQoT6AVEP0OUV0tG+MindS/wRr7mBcZsDDwNqayWDvqhVZC2iSOXxikxNp/7NFThwrsQy5c3T38etTF2TBPiBUA/A9T0oOZddD65CNfUYJ3fCyBowYV3oWN+qJOAcwmOLLWbcoLCwf2Fe2FIlViutnd837f9kcddvRPoBUQ/Q7TcCzFv4XpOMBTowFCNgachTfdClapn0XKgrY0wbW0Im3SLSNgQLPEg4d5W3Q00qBXKDHoB0c8QrUhYEi0PbrmTr+lAX42BpyHNSFiVrQMJmzQuVuK1Eu7HWkRYhnMhnlwSIyzBFzyb1k5lQrwA6GeAVoQluRYJ63QRrunAMxjjTiOaEZbuWQQo30gMGifHXdiCW3gWxlKJ58j3NuK8h+L2dCuIj2kJ0c8QLc9CzC8lOO4X+ZpUhWIMPA1peha6147EWh4XK/NaCXenLaTKMFfiKVhRqgRzhVRcPifEC4B+BmhJlWSsSs/aHj1re3hj3GlEU6r0HHs/50tluG4qw5UOly48C8NWiZvSe0dMb6CbKrhezzGBXkD0M0TLsxBz7LFnAxP89RsmY+BpSNOz0P1AOKCOTny66cSndCXSYrWMxK1Y/iGulpC4xeUyjmqb76AXEP0M0VotcW84dNmK0IE3TMbA05Dmaqm526MnAWjek2QJt/wZ4ZXwPiaKX6TTp1OAJd/1d0Pds3IT6hVIL4DUYiwR48NowsHIEK4bJmvoeVA1zFKBt43x7oTSxrjniFg6brjw3A35Ei+a2zx06LFFcL1NeQK9gOhniJbnLsmX92CYiybYzT+NgachTc9dr73oSa5CaZs81V4IB14WHqGxWuKFwnvHXm6g+ymdMINeQPQzRMsjFFer9NqLhMzgDZMx8DSk6RHq2rAfMqTFmtdqvjXZ0IbCy8RI00gHvidtKN+dfEON4rEwoV6B9AJITRuKGB9nbaANC5brhskaeh5U1YYq8CbXKPOjglU/FaxKh/UW8mX4huJ1wXtH9m6gQbCaZtALiH6GaMmXmMeoXRtm5AhvmIyBpyFN+ZJ9w8//49cRTvHtwz+2X3DAO5XHLwHHHm4f8AuObZzn45e+f3vtm7Zf+kWcrvWMqrfbh/YLdohuH1qro++IVvzS9xtbq4DjoLcP+AUIKxAWFJGXjF/QqrRWz4AAc3eYu8PcXcQ+Uoz4Bf5ZTK3n1m+bU5tRezqgsCd4/IJqstBa5EaE3GiQEQSDbggcbh/wCzLwEaPi5HibfwSpQWkcubp9wC89J96wljZMaaOg7K2ghe93sRz4BRdxYY1Ru382iqJe+2z0RCK+tjFR3V4TVgAL0L5jicCdoV/9BeqAwhEUfiYlfcUv3dlp9PDgYA8ODqhEun1oz7ju02b8gsSMA+e5fsjmwC84lOkaQo+Lo24f8EsvDMczXQHliF9g8nOjhQdPe/C0B0978LSHJHhIgq+YacXceyM8gQfadxx4u33AL9Dp4J4A7gngngAX5fahrV2FTqiQ7tpr89q8A2YZMMuASOL2ATwAnZChEzJ0QsbqQSICJCJAcgMk1x/dKvZfQOMDo/t+pBYIEVncPrRfwHEh9F8wOmQ6dAUJ3QfV12bQC/5O6AXkZ28fwAFYqIyVAiV8pwS66doFygWcBkbDSmIhwQvgjgLuwKp5rFr7DuRtAGhwSB8QRECIwBD6gkITQxFDgqGJQsQvCb8AJ9bXxz6zPrWumaG9Y9fe4BzoxWfY4zBf35OdXYKxmn0GrnuhGKuXrteAX2ApoNsC8i63D/gFUwdCOIqlzRMi3q0W8ou3D/gF6A5QAjrRQyd6cKgHh0a8O+D2Ab+A6uANqMRu03tt5tG5tucmIONQ+A4aH8YZthkKqVtmlJrePuAXyNzpwMU9v4hxwESuc1F/nwqeCZ3R8Eyv/nPQxa4LDPg1QKYCZCpAuwRoF4e3odw+QAOBNrDaAb5D6H4TNj1uHx6/4DxQamigaKFnI/Lftw/4BfLV1x/rFrBuAUIdINUO7yC5fcAv/XwI+oHkh9L9KqwMJN/jsp/bB/zSN3K6tegqBbIKv8rDr/JYYY8V9tB/HvoPYUOGV9SmCXvowMEOHOxACQdKRPhmEb5ZhAxGyGCGVc+u/1LxS8UvGBzynuGYZHgmCXVotw94BlOA3sjwFzL8hQSKJlA0wyplWKUMCc9H9xAxOuxUgt+R4HfkvhMBTkmusxv4DSKeIOO577iA4/LR3dHeMyiGmSZwQTo6xdCq44GkZUhadt2x7WOd6LnjAcWOTjFgfj6D9eqjQ7AyJCtjY/j2Ab+gZ9idDCOdYaUz/LIMvyzDcGdY7gQ6p6NzLlYQ9iuBqqlTFbopQzdl6K8M/ZXBq7nzKvg5d35GLBYRi2XYuBz7L5gprEw8ezhwAiH4p68yooyMKCPHLoLgTFjhDCucQxfbgJ4jekYrbCfePrRfIMsZspwhy7nLMkKHiNghw1Jn33kMK+j6vBJGB1Xhv2X4bxk+XoaPlxEfZN/7wW55l0FsCNw+4Bf0HDonoOfQe8aaeqwptHX2HSHWy/eZYk19X1MgRESXuvGA9UjdvHT7Ar89wW9PoHwC5RM8+QRPPgFhAsIEHkvgsQQ8qePBCiasYMK6J6x7gq1IsBUJa5GwFgmWNcGyJgTEKfdnMAtYi4RiuNsHjAVNC3ucYJcS7FLy3QD3VphX6nTG3LsVh3wlyFeCLCfIcoJOSF0nYE0T1jRBI6XQ+wFCaIkErkvgugReTZ1XwXUJXJcglalLJXg1gVcTNGSChkzg1QReTZD3BHlP0AkJOiFBa6XYW4EasfMPZtG1KHRvgu5N0L0pdu8I9IFcJOioBB2V4CYk+AkJqbTbB9hBPOP6M+gZXmpClJwQJSc4rgmea4LPn+DzJxzwuH3ALxgLUUCC55C654CkR0LWI8EnTvCJEzztdPZn0POJnuF7J/jeCdYhwTokaNEELZp65RI8rwTvLME7S/BkEjyZ1KuHEJ0m2Pfk+tzRD6L7hAKF2wesV3+vIOgMXzWV3go9l+7JoFXX88gbpNw1CcbyfSzQB5mEBF8/wddPiLETYuwEbzC57rXjme7F4eDw7QOewVjwKhO86QRvOsHjTqXPHWtasKZIuiVk3RJCxIQYMSHrk0rHg9ERN2ZYhwzrUIC5AHNBPwX9FCAsQFiwpgVrWjCvgnmVHrRi9NJTiT2XiFUuWOXS04uYaenBcI+GQZ8C+hRIXIHEFchOgewUyHKBLBdweAGHF/BzAT8XyEWBXBRogAINUCDdpXY86Ac6oUC6C6S7QNsUaJsCHVVqpxhmAUkpsMul52dhzQuseUk9fYCxYPVK6hkGjAWrV8AbpfMG7HuBfS+wcaVnKmDxCyx+gb9R4G8UWPyS+izQM6xnyT3FATyQ5ZJ7FgSjQyoL9EaB3iiQ5ZJ7z6AYbEGBL1Fyx4N+Uu8Hs4B3UeBdFHgXBd5FgXdR4SNV+EgV/k+F/1NhTyvsaYUPUOEDVNi4ChtX4aFVeGgV2q9C+1XoqOp6PwdaHfjF45eOGWch4WtV+BIVvkSFT1Lhk1T4JBU+SYXnUOE5VNj3CvteYd9r6D2DYvCRKvyWCr+lwtupofeDWcBvqfCsKjyrCm+nhk4xzAIauyIiq4jIKiKgigioIrKriOwqYpmKWKYiLqhH1xvgqLNrG/AzbHeB7S6w3QW2u8B2F9juAttdYLtL3z1BdFMR3VRY6ur63DEL2OUK/6fC/6mwVhXWqsJLqa733E/OdoqBqkfHg36QGaiIzSti84rMQHWdzuCNHtFDr2bo1Qy9mqFXM/Rqhl7N0KsZejVDr2bo1Qx7kWEvMuxghh3MsIMZdjDDDubSEfa3+iKygx3MsIMZ9iLDXmSscsYqZ/BGBm9krHLucS44KvcsDXgj96gfHJXBURl2MJ8dD/qpvR/MAnYwww5m2MEMO5h7Zg72PXfvom9Z9j1L6NUMvZr7Nib0au4pvp7jg17N0KsZ9iKnntvBTFPPJ6Af2MEMO5hhBzPsYIYdzLCDOfVZoGfYiwy/JZc+916RjFnAb8nwWzL8lgy/JcNvyaX3DIrBvmfYwZw7HvQDO5hhBzPsYIYdzLnTGRTrdhB6tUCvFujVAr1aoFcL9GqBXi3QqwV6tUCvFtiLAntRYAcL7GCBHSywgwV2sMAOFtjBAjtYYAcL7GCBvSiwFwXRaEE0WhAPltg9GYyO+LQgPi2ITwvi0xJ7z6BY7BQDntDxoB/YwQI7WEL3mkDn2OkMioVOMcwC9r1Arxbo1QK9WqBXC/RqgV4t/S4G6NUCvVqgVwvsRYG9KLCDBXawwA6Wo/cDqsIOFtjBAjtYYAdLt4OwFwX2osBvKfBbCvyW4vq6Y3T4LQV+S4HfUuC3FN97BsVg3wvsYHEdD/qBHSywgwV2sMAOFtjBAjtYXM+4YgcBOtz393BjBX3fZu37rH2jte+0Ao8HHg/Mvu/WPg+fYXellyFDcn0vIwfPe/jqHr66hz/v+74npMn3HdV+Mgb8/Dx2Ap73WFPf989gK12vouk3j8HCOthlB7vsoP0ctJ+DznTQmQ5WxsHKONhT12sZwKu+12i8XMWCX/pxy94Pdu9gBx2sp4P1dLC5DjbXI97xiHcC5DRATgPWNPTdRHBmAGd68I8H/wRgDsAcgDkAcwAnBHBCgH4O0M+hFxlAtwTonwD9E8CrAbwaoHsDdG+AVg/P6hhwC7wUD2vuYc19r/iG/fKwlR628llrC9vt4Sd4+AkevoSHL+FhhT2ssId/6OEfeniDHt6g71cYnb0fyBcste8XvsH38/Azfd/H7/X3PbPUk9bte08rte89HdM0BjbWsZOBTcm+c9ie77shzYB3GwYj0r73AOPxvfbABb4FXIv2vbuh7Xt3Jxuefnz78R3b/m3+veANkgHBaBRr9GrYGrSGrAGDJEIQwWdgM/Av2Ld970V80D5QPuAUMApkBCLSRu8BS0MO+XChzw16qNfhwPI7WP7nnSyQj+eNJ5APB1l0kMXnGRt4GQ6erIMn6+D/utx5rV/Shn6QU3HIqThkaxyyNQ7+r4P/6+A9OXhPcOvh1SOAQPzgYL8d7DdCJ0ROCBUQKSAs6PVK8AkcfALXi/VgTR20oYM2dLDuzvd+IG/wUfotU65XhfayQFjlAA0VoKEitEbsFQ7Q8gFaPkK0Yum/QBh6lSPEJXZ5gUBFSFSEHYqwQxG6L0L3Rdi8CJsXYIcC7FCEaMfSf8FY0FABv4TnLxCcjhkqIdaOB14LrGmExY2lUww7rLDlAdow1C6ToCE0b8R6xZ6DgAxVyFAMXcX0atOuBDE6eDaCZyMkL0LyYi9j7XWsT+XatSvmDn0aoUgiNEmEJoi9Hg9WJ8LqROj9CL0f4f1EeD8RNi/C5kVY7gjLHaGOY+7zAmeC5yOsaew1vpCUCEmJkKbYa1+hLSK0RYTKi9B5ET5T7PVWGCtgrAADFnrNN6QpQpoCjFKAVYqwuBEWN8LPi/DzIpRIhBaJ4PnYeR6qKUI3RaiWCN0SIbkRkhtgRMOzEgJzh4aK8ABirywDb4TUfwE1UqcYxup1e9AkofS5A3OXC6xy6KsMPzjCD46IAWKPAaBbfNctMGqxW7VeRtu8hV6y03Rhv9gTOiygj9D7gGyFHk334Kwh6VfTAW3AI6HXjCEz5ZCZ8uA3320suML1Cm7wgAMPPO9Phb4K3dSH7t0CcY894JiBS/BEfGamm9qBd9dv1T26vYflhv5w4AjXOQKxUuixUj9W3TU3+gldDyF6ir3WEHLmIGcOMuQgQwFaJ3StAysae01yd3v6uQl4ALF7AN0pc90jwei9Lh6cHsHpLxf4Yl6YaegzBbuF7p/3qxvgx0S4iBE+YoR9jr1uHw6H62dGwDuh136DB0PnQfQTup2HFgxdC3ajBXr1a5C6dgW9cvcxwMk9coPOCdA5vl8C2HUONFXoFdn9nqrYfRUsBMaGpoCP59GLf/bS76ToESGsLLggwMoGWNkIjy0+636BGF6oD11o4PfhJfC9NhMx/jNaAZ/0mreemGy6o28TN43US0Da8z352p7v26aQuX6oAx4DNgC6VYfmfvrl/fXV8HERNTtEzVD3vWaiF7207+0rpLG/pbnb5f4m5C7V/RXf/cQClBl0GVRZm3ubOuQAYoARMABWFYuK5/srcXvkDWbBeP21sr0qG1qlVwQ/X87aZaK/APX65WfffPyMcOz2+Ztv3eMc+6+/+/TlT3/xs9v/Pn785rP/8Tc//M67l+Nl1/+/+ubbb769/u2uf7v6+HfTJ/3Fpek5inuOUtVRvD3K+TLKywtHn3N50O0xSlZHOexRCkZpfd7H+fXnn//8N1fl++Ms9OMsXr8hUBgFJKHG6qlz/equ6yhgg1InKCFuQDl1KNKRTxvKnfb99an1ucJ3/vv4+fOvvr6ftL9/cl5dhUCrcH/++ne4/p1fsMz/deGVE56vR+2RUH8FaXziCx1ffuILKr5o4is2vviC73nzeD/H0I/juB4HQeK7fX2+ijM8+TtPDIAbhE0GKDoDSLdtLhng5c2bMJzPt1vC6DzfIAmj3d/S2BUhnIjYkyE9z+R6OrO/2xEOwvONgd2B6m/l664kdGroLkx/u1w/rNbf4NYdjf6WtJ7c7W8i66q4v+2rJ0r7W/Yw1vOtVd3N6W+G6mn1/vYljPV8wxEMR/dq+tGlfg9ed5GfbwKCSUOA4frBD4QCDqHAyxtzYBz6W2l6iqlfFNiPZPXzpN0pfr69BVR9viGlp/CBuadX+zsbejoR3oXrx/tgx11P3Pb7zXshRq9laaa/ddvT9wjDXU/697NLcEL6hbD9gCVG6SFuj+7Bo/0uwr6N0u+760Whzcvox2HgZPcSqL6/BtcGBhxc3e+acX2Tp/u0+P48Hw6p69dY9BAZwtKe6GfKL078+tuf/eaX333++N1PfvH/AY4BngJUCgIA</Private>
    <Private type="REASON_PARAMETERS">&lt;?xml version="1.0" encoding="utf-16"?&gt;
&lt;ReasonParameters xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns="http://tempuri.org/XMLSchema.xsd"&gt;
  &lt;TimeSourceConfiguration&gt;
    &lt;sourceId&gt;1&lt;/sourceId&gt;
    &lt;timeSourceDesc&gt;
      &lt;ptpSource&gt;
        &lt;profile&gt;0&lt;/profile&gt;
        &lt;domainNumber&gt;3&lt;/domainNumber&gt;
        &lt;networkProtocol&gt;1&lt;/networkProtocol&gt;
        &lt;operationMode&gt;1&lt;/operationMode&gt;
        &lt;delayMechanism&gt;1&lt;/delayMechanism&gt;
        &lt;grandmasterPriority1&gt;255&lt;/grandmasterPriority1&gt;
        &lt;grandmasterPriority2&gt;255&lt;/grandmasterPriority2&gt;
        &lt;annoucedReceiptTimeout&gt;3&lt;/annoucedReceiptTimeout&gt;
        &lt;vlan&gt;true&lt;/vlan&gt;
        &lt;vlanId&gt;151&lt;/vlanId&gt;
        &lt;vlanPriority&gt;4&lt;/vlanPriority&gt;
      &lt;/ptpSource&gt;
    &lt;/timeSourceDesc&gt;
  &lt;/TimeSourceConfiguration&gt;
  &lt;DigitalConfiguration&gt;
    &lt;voltageLevelC&gt;125&lt;/voltageLevelC&gt;
    &lt;voltageLevelD&gt;125&lt;/voltageLevelD&gt;
    &lt;voltageLevelE&gt;125&lt;/voltageLevelE&gt;
    &lt;voltageLevelF&gt;125&lt;/voltageLevelF&gt;
    &lt;voltageLevelG&gt;125&lt;/voltageLevelG&gt;
    &lt;voltageLevelH&gt;125&lt;/voltageLevelH&gt;
  &lt;/DigitalConfiguration&gt;
  &lt;NetworkRedundancyConfiguration&gt;
    &lt;redundancyType&gt;1&lt;/redundancyType&gt;
    &lt;networkRedundancyDesc&gt;
      &lt;prpRedundancy&gt;
        &lt;prpProfile&gt;0&lt;/prpProfile&gt;
        &lt;multicastAddress&gt;01-15-4E-00-01-00&lt;/multicastAddress&gt;
        &lt;lifeCheckInterval&gt;2&lt;/lifeCheckInterval&gt;
        &lt;entryForgetTime&gt;4&lt;/entryForgetTime&gt;
        &lt;nodeRebootInterval&gt;500&lt;/nodeRebootInterval&gt;
        &lt;prpVlan&gt;0&lt;/prpVlan&gt;
        &lt;duplicateDiscard&gt;true&lt;/duplicateDiscard&gt;
        &lt;transparentReception&gt;true&lt;/transparentReception&gt;
      &lt;/prpRedundancy&gt;
    &lt;/networkRedundancyDesc&gt;
  &lt;/NetworkRedundancyConfiguration&gt;
  &lt;BinaryOutputs&gt;
    &lt;Slot id="D"&gt;
      &lt;IsCommandOnly&gt;True,True,True,False,False,False,False,False&lt;/IsCommandOnly&gt;
    &lt;/Slot&gt;
  &lt;/BinaryOutputs&gt;
&lt;/ReasonParameters&gt;</Private>
    <Private type="REASON_BINARY_INPUTS">
      <eGE:BinaryInputs xmlns:eGE="http://www.ge.com">
        <eGE:BinaryInput1 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput2 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput3 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput4 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput5 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput6 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput7 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput8 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput9 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput10 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput11 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput12 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput13 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput14 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput15 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput16 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput17 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput18 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput19 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput20 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput21 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
        <eGE:BinaryInput22 debounceEnable="0" debounceTime="11" pickupEnable="0" pickupTime="100" dropoffEnable="0" dropoffTime="100" />
      </eGE:BinaryInputs>
    </Private>
    <Private type="REASON_GOOSE_INPUTS">
      <eGE:GooseInputs xmlns:eGE="http://www.ge.com">
        <eGE:GooseInput1 defaultValue="OFF" />
        <eGE:GooseInput2 defaultValue="OFF" />
        <eGE:GooseInput3 defaultValue="OFF" />
        <eGE:GooseInput4 defaultValue="OFF" />
        <eGE:GooseInput5 defaultValue="OFF" />
        <eGE:GooseInput6 defaultValue="OFF" />
        <eGE:GooseInput7 defaultValue="OFF" />
        <eGE:GooseInput8 defaultValue="OFF" />
        <eGE:GooseInput9 defaultValue="OFF" />
        <eGE:GooseInput10 defaultValue="OFF" />
        <eGE:GooseInput11 defaultValue="OFF" />
        <eGE:GooseInput12 defaultValue="OFF" />
        <eGE:GooseInput13 defaultValue="OFF" />
        <eGE:GooseInput14 defaultValue="OFF" />
        <eGE:GooseInput15 defaultValue="OFF" />
        <eGE:GooseInput16 defaultValue="OFF" />
        <eGE:GooseInput17 defaultValue="OFF" />
        <eGE:GooseInput18 defaultValue="OFF" />
        <eGE:GooseInput19 defaultValue="OFF" />
        <eGE:GooseInput20 defaultValue="OFF" />
        <eGE:GooseInput21 defaultValue="OFF" />
        <eGE:GooseInput22 defaultValue="OFF" />
        <eGE:GooseInput23 defaultValue="OFF" />
        <eGE:GooseInput24 defaultValue="OFF" />
        <eGE:GooseInput25 defaultValue="OFF" />
        <eGE:GooseInput26 defaultValue="OFF" />
        <eGE:GooseInput27 defaultValue="OFF" />
        <eGE:GooseInput28 defaultValue="OFF" />
        <eGE:GooseInput29 defaultValue="OFF" />
        <eGE:GooseInput30 defaultValue="OFF" />
        <eGE:GooseInput31 defaultValue="OFF" />
        <eGE:GooseInput32 defaultValue="OFF" />
      </eGE:GooseInputs>
    </Private>
    <Private type="REASON_GOOSE_REFERENCES">H4sIAAAAAAAEAO2aXU/iQBiF7zfZ/zCZ+9IvQGooBlogTbASEPfjxtR2qI21xU4V/Pe2VGjXpcuiOKMyCQnM9J058/Jwc87QPFnc+uABRdgLAxWKFQECFNih4wWuCu/jKSfW4Unr+7em0dUxSIoDfLzAngqv43h2zPPz+bwylyth5PKSIIj8z9PB2L5GtxbnBTi2AhvB9Spn+yqYSAGQioHAukUqHI8vJUno/O5AYE/dCxSpsFGpClldUulYsTVG8QhNXy647J/pYxECBz14NkoKVHhq4RhFEPiBGTrZ1GBgrjdLtutpehv4jpGcXYV9FEAwi9DUW6iw5y8Grp2u1XwL4+Rpe6ilw6w2FQrN5QmMwEl6SsZWNsbxheVDED/OksFVGPrISvad2slZzyHg31f8biV8d2/5Xvy4XXgYhXGu3LmJelZBeNQZ9TYKn826i1zWRQGKXtH1XsR37/ktX7ZEk7REirREk3SpOFnSMk3SMinSMk3SpeJkSVdpkq6SIl2lSbpUnCzpGk3SNVKkazRJl4qTJV2nSbpOinSdJulScbKkj2iSPiJF+ogm6VJxsqQbNEk3SJFu0CRdKk6WtEKTtEKKtEKTdKk4UdKiQJF0UfydkxOBanRSqk6WNc2UrCj+zqzpxmQfIycTaeZkIrGcTKQalJWrb++6yedZ+mrKxUgLgzgKfZA/3JCx21N3hB6WX7s1mxl6seQ88mYYAhzZAz075SqGT6fM5z6WOXw2kxUtB1rH/CvU1zpiIbDH91cmiudhdPOc//+Q8qfJ8/64y7WHQ0NvNURBbPL5+EXRaVvj2o4TIYxbgsgJGqfpXPohfWXriiUvVl8M2iaXbCooSla7mthUNxwZZyPj/FerWqhdT65b4/Pe/tWv/HX7bfL5DzC7GOKNrr7hiqgvKsouN0TLenZBxC5L2MUBC9H3K/x5A+XDDFcPM2g8zNDtMAOowwxjDjOWYAb9q/6RZTd7/ofB2ejOs4o9mfOV3Bu8ufxKryp/EK+6qzf/7P3+tzef7OjNJ8ybM2/OvDnz5sybM2/OvDnz5sybM2/OvDnz5l/Fm0+2evPJPr355O3evPZKr1r7IF51V2/+2fst9ebLd9x6AiJvlDX2OQAA</Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="16" maxAttributes="64" modify="false" />
      <DynDataSet max="40" />
      <ReadWrite />
      <ConfReportControl max="16" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Fix" datSet="Fix" appID="Conf" dataLabel="Fix" />
      <SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Conf">
        <SmpRate>80</SmpRate>
        <SmpRate>256</SmpRate>
      </SMVSettings>
      <GSEDir />
      <GOOSE max="10" />
      <ClientServices goose="true" />
      <SMVsc max="2" />
    </Services>
    <AccessPoint name="Ethernet_1" desc="First Ethernet Interface" router="false" clock="false">
      <Server timeout="30">
        <Authentication certificate="false" none="true" password="false" strong="false" weak="false" />
        <LDevice inst="BASE">
          <LN0 lnType="BaseLN0" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="0|0|0|0" />
              <DAI name="t" sAddr="0|0|0|2" />
              <DAI name="q" sAddr="0|0|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="0|0|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="0|0|2|2" />
              <DAI name="q" sAddr="0|0|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="0|0|1|0" />
              <DAI name="t" sAddr="0|0|1|2" />
              <DAI name="q" sAddr="0|0|1|1" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="0|0|3|3" />
              <DAI name="purpose">
                <Val>Set Mod as Test</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" sAddr="0|0|4|3" />
              <DAI name="purpose">
                <Val>Set Mod as Blocked</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="PHD" lnClass="LPHD" prefix="" inst="1">
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="1|0|5|0" />
              <DAI name="t" sAddr="1|0|5|2" />
              <DAI name="q" sAddr="1|0|5|1" />
            </DOI>
            <DOI name="Sim">
              <DAI name="stVal" sAddr="1|0|7|0">
                <Val>false</Val>
              </DAI>
              <DAI name="t" sAddr="1|0|7|2" />
              <DAI name="q" sAddr="1|0|7|1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="q" sAddr="1|0|6|1" />
            </DOI>
          </LN>
          <LN lnType="TIM" lnClass="LTIM" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="2|0|0|0" />
              <DAI name="t" sAddr="2|0|0|2" />
              <DAI name="q" sAddr="2|0|0|1" />
            </DOI>
            <DOI name="TmDT">
              <DAI name="stVal" sAddr="2|0|8|0" />
              <DAI name="t" sAddr="2|0|8|2" />
              <DAI name="q" sAddr="2|0|8|1" />
            </DOI>
            <DOI name="TmOfsTmm">
              <DAI name="setVal">
                <Val>600</Val>
              </DAI>
            </DOI>
            <DOI name="AutoTmOfsTmm">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_TYPE" lnClass="LTMS" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="3|0|0|0" />
              <DAI name="t" sAddr="3|0|0|2" />
              <DAI name="q" sAddr="3|0|0|1" />
            </DOI>
            <DOI name="TmSrc">
              <DAI name="stVal" sAddr="3|0|9|0" />
              <DAI name="t" sAddr="3|0|9|2" />
              <DAI name="q" sAddr="3|0|9|1" />
            </DOI>
            <DOI name="TmSyn">
              <DAI name="stVal" sAddr="3|0|10|0" />
              <DAI name="t" sAddr="3|0|10|2" />
              <DAI name="q" sAddr="3|0|10|1" />
            </DOI>
            <DOI name="TmChSt1">
              <DAI name="stVal" sAddr="3|0|11|0" />
              <DAI name="t" sAddr="3|0|11|2" />
              <DAI name="q" sAddr="3|0|11|1" />
            </DOI>
          </LN>
          <LN desc="RS232" lnType="LSRL_TYPE" lnClass="LSRL" prefix="" inst="1">
            <DOI name="Spd">
              <DAI name="setVal">
                <Val>115200</Val>
              </DAI>
            </DOI>
            <DOI name="DataBits">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="Parity">
              <DAI name="setVal">
                <Val>N</Val>
              </DAI>
            </DOI>
            <DOI name="StopBits">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_TYPE" lnClass="LCCH" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="4|0|0|0" />
              <DAI name="t" sAddr="4|0|0|2" />
              <DAI name="q" sAddr="4|0|0|1" />
            </DOI>
            <DOI name="ChLiv">
              <DAI name="stVal" sAddr="4|0|12|0" />
              <DAI name="t" sAddr="4|0|12|2" />
              <DAI name="q" sAddr="4|0|12|1" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI name="stVal" sAddr="4|0|13|0" />
              <DAI name="t" sAddr="4|0|13|2" />
              <DAI name="q" sAddr="4|0|13|1" />
            </DOI>
            <DOI name="ChLivTms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU01">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="PhsMeas1" desc="9-2LE Dataset for LD MU01">
              <FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|0|0|0" />
              <DAI name="t" sAddr="5|0|0|2" />
              <DAI name="q" sAddr="5|0|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|0|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|0|2|2" />
              <DAI name="q" sAddr="5|0|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB1" desc="96B/97" datSet="PhsMeas1" confRev="1" smvID="SS_G134MUB_MSVID1" multicast="true" smpRate="80" nofASDU="1">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
          </LN0>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I01A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|0|0|0" />
              <DAI name="t" sAddr="6|0|0|2" />
              <DAI name="q" sAddr="6|0|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|0|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|0|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|0|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|0|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|0|16|5">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I01B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|1|0|0" />
              <DAI name="t" sAddr="6|1|0|2" />
              <DAI name="q" sAddr="6|1|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|1|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|1|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|1|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|1|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I01C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|2|0|0" />
              <DAI name="t" sAddr="6|2|0|2" />
              <DAI name="q" sAddr="6|2|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|2|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|2|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|2|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|2|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-N" lnClass="TCTR" prefix="I01N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="7|0|0|0" />
              <DAI name="t" sAddr="7|0|0|2" />
              <DAI name="q" sAddr="7|0|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="7|0|14|4" />
              </SDI>
              <DAI name="q" sAddr="7|0|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="7|0|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="7|0|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="7|0|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U01A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|0|0|0" />
              <DAI name="t" sAddr="8|0|0|2" />
              <DAI name="q" sAddr="8|0|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|0|21|0" />
              <DAI name="t" sAddr="8|0|21|2" />
              <DAI name="q" sAddr="8|0|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|0|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|0|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|0|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|0|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|0|3|3">
                <Val>@CTRL/BININGGIO1.Ind15</Val>
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U01B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|1|0|0" />
              <DAI name="t" sAddr="8|1|0|2" />
              <DAI name="q" sAddr="8|1|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|1|21|0" />
              <DAI name="t" sAddr="8|1|21|2" />
              <DAI name="q" sAddr="8|1|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|1|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|1|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|1|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|1|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|1|3|3">
                <Val>@CTRL/BININGGIO1.Ind15</Val>
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U01C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|2|0|0" />
              <DAI name="t" sAddr="8|2|0|2" />
              <DAI name="q" sAddr="8|2|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|2|21|0" />
              <DAI name="t" sAddr="8|2|21|2" />
              <DAI name="q" sAddr="8|2|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|2|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|2|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|2|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|2|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|2|3|3">
                <Val>@CTRL/BININGGIO1.Ind15</Val>
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-N" lnClass="TVTR" prefix="U01N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="9|0|0|0" />
              <DAI name="t" sAddr="9|0|0|2" />
              <DAI name="q" sAddr="9|0|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="9|0|21|0" />
              <DAI name="t" sAddr="9|0|21|2" />
              <DAI name="q" sAddr="9|0|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="9|0|19|4" />
              </SDI>
              <DAI name="q" sAddr="9|0|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="9|0|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="9|0|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="9|0|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="9|0|3|3">
                <Val>@CTRL/BININGGIO1.Ind15</Val>
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU02">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="PhsMeas1" desc="9-2LE Dataset for LD MU02">
              <FCDA ldInst="MU02" prefix="I02A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|1|0|0" />
              <DAI name="t" sAddr="5|1|0|2" />
              <DAI name="q" sAddr="5|1|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|1|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|1|2|2" />
              <DAI name="q" sAddr="5|1|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB2" desc="96E" datSet="PhsMeas1" confRev="1" smvID="SS_G134MUB_MSVID2" multicast="true" smpRate="80" nofASDU="1">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
          </LN0>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I02A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|3|0|0" />
              <DAI name="t" sAddr="6|3|0|2" />
              <DAI name="q" sAddr="6|3|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|3|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|3|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|3|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|3|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|3|16|5">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I02B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|4|0|0" />
              <DAI name="t" sAddr="6|4|0|2" />
              <DAI name="q" sAddr="6|4|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|4|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|4|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|4|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|4|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I02C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|5|0|0" />
              <DAI name="t" sAddr="6|5|0|2" />
              <DAI name="q" sAddr="6|5|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|5|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|5|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|5|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|5|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-N" lnClass="TCTR" prefix="I02N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="7|1|0|0" />
              <DAI name="t" sAddr="7|1|0|2" />
              <DAI name="q" sAddr="7|1|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="7|1|14|4" />
              </SDI>
              <DAI name="q" sAddr="7|1|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="7|1|15|5">
                  <Val>1500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="7|1|17|6">
                  <Val>1500.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="7|1|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U02A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|3|0|0" />
              <DAI name="t" sAddr="8|3|0|2" />
              <DAI name="q" sAddr="8|3|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|3|21|0" />
              <DAI name="t" sAddr="8|3|21|2" />
              <DAI name="q" sAddr="8|3|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|3|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|3|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|3|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|3|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|3|3|3">
                <Val />
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U02B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|4|0|0" />
              <DAI name="t" sAddr="8|4|0|2" />
              <DAI name="q" sAddr="8|4|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|4|21|0" />
              <DAI name="t" sAddr="8|4|21|2" />
              <DAI name="q" sAddr="8|4|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|4|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|4|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|4|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|4|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|4|3|3">
                <Val />
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U02C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|5|0|0" />
              <DAI name="t" sAddr="8|5|0|2" />
              <DAI name="q" sAddr="8|5|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|5|21|0" />
              <DAI name="t" sAddr="8|5|21|2" />
              <DAI name="q" sAddr="8|5|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|5|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|5|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|5|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|5|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|5|3|3">
                <Val />
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-N" lnClass="TVTR" prefix="U02N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="9|1|0|0" />
              <DAI name="t" sAddr="9|1|0|2" />
              <DAI name="q" sAddr="9|1|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="9|1|21|0" />
              <DAI name="t" sAddr="9|1|21|2" />
              <DAI name="q" sAddr="9|1|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="9|1|19|4" />
              </SDI>
              <DAI name="q" sAddr="9|1|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="9|1|20|5">
                  <Val>220000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="9|1|17|6">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="9|1|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="9|1|3|3">
                <Val />
              </DAI>
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="DigInput" desc="Digital Inputs">
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SS_G134MUB_GODS1" desc="StatusValues">
              <FCDA ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CB01" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CB01" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="SS_G134MUB_MMSDS1" desc="MMSDS1">
              <FCDA ldInst="BASE" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="BASE" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="BASE" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
              <FCDA ldInst="BASE" prefix="" lnClass="LPHD" lnInst="1" doName="Sim" fc="ST" />
              <FCDA ldInst="BASE" prefix="" lnClass="LTMS" lnInst="1" doName="TmSyn" fc="ST" />
              <FCDA ldInst="BASE" prefix="" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="BASE" prefix="" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
              <FCDA ldInst="CB01" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
            </DataSet>
            <ReportControl name="SS_G134MUB_MMSRB1" desc="MMSRB1" datSet="SS_G134MUB_MMSDS1" intgPd="300000" confRev="1" buffered="true" bufTime="1000">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" bufOvfl="true" />
              <RptEnabled max="3" />
            </ReportControl>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|2|0|0" />
              <DAI name="t" sAddr="5|2|0|2" />
              <DAI name="q" sAddr="5|2|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|2|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|2|2|2" />
              <DAI name="q" sAddr="5|2|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="SS_220BZB" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="stVal" intAddr="01-0C-CD-01-01-01;8101;099;SS_220BZB_Trips;SS_220BZB_GODS1;W2:16-8;0" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_220BZB_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind001" daName="stVal" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:0-0;1" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind002" daName="stVal" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:2-1;2" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind003" daName="stVal" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:4-2;3" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind004" daName="stVal" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:6-3;4" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="stVal" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:8-4;5" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind006" daName="stVal" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:10-5;6" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="general" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:24-12;7" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_U199B" ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="general" intAddr="01-0C-CD-01-01-05;8105;099;SS_U199B_Trips;SS_U199B_GODS1;W2:24-12;14" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_U199B_GOCB1" />
              <ExtRef iedName="SS_220BZB" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="q" intAddr="01-0C-CD-01-01-01;8101;099;SS_220BZB_Trips;SS_220BZB_GODS1;W2:17-8;0" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_220BZB_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind001" daName="q" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:1-0;1" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind002" daName="q" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:3-1;2" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind003" daName="q" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:5-2;3" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind004" daName="q" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:7-3;4" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="q" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:9-4;5" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind006" daName="q" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:11-5;6" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_G199B" ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="q" intAddr="01-0C-CD-01-01-03;8103;099;SS_G199B_Trips;SS_G199B_GODS1;W2:25-12;7" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_G199B_GOCB1" />
              <ExtRef iedName="SS_U199B" ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="q" intAddr="01-0C-CD-01-01-05;8105;099;SS_U199B_Trips;SS_U199B_GODS1;W2:25-12;14" srcLDInst="Master" srcLNClass="LLN0" srcCBName="SS_U199B_GOCB1" />
            </Inputs>
            <GSEControl name="SS_G134MUB_GOCB1" desc="StatusValues" datSet="SS_G134MUB_GODS1" confRev="1" type="GOOSE" appID="SS_G134MUB_StatusValues" fixedOffs="false" />
          </LN0>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|0|0|0" />
              <DAI name="t" sAddr="17|0|0|2" />
              <DAI name="q" sAddr="17|0|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|0|145|0" />
              <DAI name="t" sAddr="17|0|145|2" />
              <DAI name="q" sAddr="17|0|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|0|146|0" />
              <DAI name="t" sAddr="17|0|146|2" />
              <DAI name="q" sAddr="17|0|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|0|147|3">
                <Val>SS_220BZBMaster/LLN0.SS_220BZB_GOCB1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|1|0|0" />
              <DAI name="t" sAddr="17|1|0|2" />
              <DAI name="q" sAddr="17|1|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|1|145|0" />
              <DAI name="t" sAddr="17|1|145|2" />
              <DAI name="q" sAddr="17|1|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|1|146|0" />
              <DAI name="t" sAddr="17|1|146|2" />
              <DAI name="q" sAddr="17|1|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|1|147|3">
                <Val>SS_G199BMaster/LLN0.SS_G199B_GOCB1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|2|0|0" />
              <DAI name="t" sAddr="17|2|0|2" />
              <DAI name="q" sAddr="17|2|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|2|145|0" />
              <DAI name="t" sAddr="17|2|145|2" />
              <DAI name="q" sAddr="17|2|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|2|146|0" />
              <DAI name="t" sAddr="17|2|146|2" />
              <DAI name="q" sAddr="17|2|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|2|147|3">
                <Val>SS_U199BMaster/LLN0.SS_U199B_GOCB1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|3|0|0" />
              <DAI name="t" sAddr="17|3|0|2" />
              <DAI name="q" sAddr="17|3|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|3|145|0" />
              <DAI name="t" sAddr="17|3|145|2" />
              <DAI name="q" sAddr="17|3|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|3|146|0" />
              <DAI name="t" sAddr="17|3|146|2" />
              <DAI name="q" sAddr="17|3|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|3|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|4|0|0" />
              <DAI name="t" sAddr="17|4|0|2" />
              <DAI name="q" sAddr="17|4|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|4|145|0" />
              <DAI name="t" sAddr="17|4|145|2" />
              <DAI name="q" sAddr="17|4|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|4|146|0" />
              <DAI name="t" sAddr="17|4|146|2" />
              <DAI name="q" sAddr="17|4|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|4|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|5|0|0" />
              <DAI name="t" sAddr="17|5|0|2" />
              <DAI name="q" sAddr="17|5|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|5|145|0" />
              <DAI name="t" sAddr="17|5|145|2" />
              <DAI name="q" sAddr="17|5|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|5|146|0" />
              <DAI name="t" sAddr="17|5|146|2" />
              <DAI name="q" sAddr="17|5|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|5|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|6|0|0" />
              <DAI name="t" sAddr="17|6|0|2" />
              <DAI name="q" sAddr="17|6|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|6|145|0" />
              <DAI name="t" sAddr="17|6|145|2" />
              <DAI name="q" sAddr="17|6|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|6|146|0" />
              <DAI name="t" sAddr="17|6|146|2" />
              <DAI name="q" sAddr="17|6|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|6|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|7|0|0" />
              <DAI name="t" sAddr="17|7|0|2" />
              <DAI name="q" sAddr="17|7|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|7|145|0" />
              <DAI name="t" sAddr="17|7|145|2" />
              <DAI name="q" sAddr="17|7|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|7|146|0" />
              <DAI name="t" sAddr="17|7|146|2" />
              <DAI name="q" sAddr="17|7|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|7|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="9">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|8|0|0" />
              <DAI name="t" sAddr="17|8|0|2" />
              <DAI name="q" sAddr="17|8|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|8|145|0" />
              <DAI name="t" sAddr="17|8|145|2" />
              <DAI name="q" sAddr="17|8|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|8|146|0" />
              <DAI name="t" sAddr="17|8|146|2" />
              <DAI name="q" sAddr="17|8|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|8|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="10">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|9|0|0" />
              <DAI name="t" sAddr="17|9|0|2" />
              <DAI name="q" sAddr="17|9|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|9|145|0" />
              <DAI name="t" sAddr="17|9|145|2" />
              <DAI name="q" sAddr="17|9|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|9|146|0" />
              <DAI name="t" sAddr="17|9|146|2" />
              <DAI name="q" sAddr="17|9|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|9|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="11">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|10|0|0" />
              <DAI name="t" sAddr="17|10|0|2" />
              <DAI name="q" sAddr="17|10|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|10|145|0" />
              <DAI name="t" sAddr="17|10|145|2" />
              <DAI name="q" sAddr="17|10|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|10|146|0" />
              <DAI name="t" sAddr="17|10|146|2" />
              <DAI name="q" sAddr="17|10|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|10|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="12">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|11|0|0" />
              <DAI name="t" sAddr="17|11|0|2" />
              <DAI name="q" sAddr="17|11|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|11|145|0" />
              <DAI name="t" sAddr="17|11|145|2" />
              <DAI name="q" sAddr="17|11|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|11|146|0" />
              <DAI name="t" sAddr="17|11|146|2" />
              <DAI name="q" sAddr="17|11|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|11|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="13">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|12|0|0" />
              <DAI name="t" sAddr="17|12|0|2" />
              <DAI name="q" sAddr="17|12|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|12|145|0" />
              <DAI name="t" sAddr="17|12|145|2" />
              <DAI name="q" sAddr="17|12|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|12|146|0" />
              <DAI name="t" sAddr="17|12|146|2" />
              <DAI name="q" sAddr="17|12|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|12|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="14">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|13|0|0" />
              <DAI name="t" sAddr="17|13|0|2" />
              <DAI name="q" sAddr="17|13|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|13|145|0" />
              <DAI name="t" sAddr="17|13|145|2" />
              <DAI name="q" sAddr="17|13|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|13|146|0" />
              <DAI name="t" sAddr="17|13|146|2" />
              <DAI name="q" sAddr="17|13|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|13|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="15">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|14|0|0" />
              <DAI name="t" sAddr="17|14|0|2" />
              <DAI name="q" sAddr="17|14|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|14|145|0" />
              <DAI name="t" sAddr="17|14|145|2" />
              <DAI name="q" sAddr="17|14|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|14|146|0" />
              <DAI name="t" sAddr="17|14|146|2" />
              <DAI name="q" sAddr="17|14|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|14|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="16">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|15|0|0" />
              <DAI name="t" sAddr="17|15|0|2" />
              <DAI name="q" sAddr="17|15|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|15|145|0" />
              <DAI name="t" sAddr="17|15|145|2" />
              <DAI name="q" sAddr="17|15|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|15|146|0" />
              <DAI name="t" sAddr="17|15|146|2" />
              <DAI name="q" sAddr="17|15|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|15|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="17">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|16|0|0" />
              <DAI name="t" sAddr="17|16|0|2" />
              <DAI name="q" sAddr="17|16|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|16|145|0" />
              <DAI name="t" sAddr="17|16|145|2" />
              <DAI name="q" sAddr="17|16|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|16|146|0" />
              <DAI name="t" sAddr="17|16|146|2" />
              <DAI name="q" sAddr="17|16|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|16|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="18">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|17|0|0" />
              <DAI name="t" sAddr="17|17|0|2" />
              <DAI name="q" sAddr="17|17|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|17|145|0" />
              <DAI name="t" sAddr="17|17|145|2" />
              <DAI name="q" sAddr="17|17|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|17|146|0" />
              <DAI name="t" sAddr="17|17|146|2" />
              <DAI name="q" sAddr="17|17|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|17|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="19">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|18|0|0" />
              <DAI name="t" sAddr="17|18|0|2" />
              <DAI name="q" sAddr="17|18|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|18|145|0" />
              <DAI name="t" sAddr="17|18|145|2" />
              <DAI name="q" sAddr="17|18|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|18|146|0" />
              <DAI name="t" sAddr="17|18|146|2" />
              <DAI name="q" sAddr="17|18|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|18|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="20">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|19|0|0" />
              <DAI name="t" sAddr="17|19|0|2" />
              <DAI name="q" sAddr="17|19|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|19|145|0" />
              <DAI name="t" sAddr="17|19|145|2" />
              <DAI name="q" sAddr="17|19|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|19|146|0" />
              <DAI name="t" sAddr="17|19|146|2" />
              <DAI name="q" sAddr="17|19|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|19|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="21">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|20|0|0" />
              <DAI name="t" sAddr="17|20|0|2" />
              <DAI name="q" sAddr="17|20|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|20|145|0" />
              <DAI name="t" sAddr="17|20|145|2" />
              <DAI name="q" sAddr="17|20|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|20|146|0" />
              <DAI name="t" sAddr="17|20|146|2" />
              <DAI name="q" sAddr="17|20|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|20|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="22">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|21|0|0" />
              <DAI name="t" sAddr="17|21|0|2" />
              <DAI name="q" sAddr="17|21|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|21|145|0" />
              <DAI name="t" sAddr="17|21|145|2" />
              <DAI name="q" sAddr="17|21|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|21|146|0" />
              <DAI name="t" sAddr="17|21|146|2" />
              <DAI name="q" sAddr="17|21|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|21|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="23">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|22|0|0" />
              <DAI name="t" sAddr="17|22|0|2" />
              <DAI name="q" sAddr="17|22|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|22|145|0" />
              <DAI name="t" sAddr="17|22|145|2" />
              <DAI name="q" sAddr="17|22|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|22|146|0" />
              <DAI name="t" sAddr="17|22|146|2" />
              <DAI name="q" sAddr="17|22|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|22|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="24">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|23|0|0" />
              <DAI name="t" sAddr="17|23|0|2" />
              <DAI name="q" sAddr="17|23|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|23|145|0" />
              <DAI name="t" sAddr="17|23|145|2" />
              <DAI name="q" sAddr="17|23|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|23|146|0" />
              <DAI name="t" sAddr="17|23|146|2" />
              <DAI name="q" sAddr="17|23|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|23|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="25">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|24|0|0" />
              <DAI name="t" sAddr="17|24|0|2" />
              <DAI name="q" sAddr="17|24|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|24|145|0" />
              <DAI name="t" sAddr="17|24|145|2" />
              <DAI name="q" sAddr="17|24|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|24|146|0" />
              <DAI name="t" sAddr="17|24|146|2" />
              <DAI name="q" sAddr="17|24|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|24|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="26">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|25|0|0" />
              <DAI name="t" sAddr="17|25|0|2" />
              <DAI name="q" sAddr="17|25|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|25|145|0" />
              <DAI name="t" sAddr="17|25|145|2" />
              <DAI name="q" sAddr="17|25|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|25|146|0" />
              <DAI name="t" sAddr="17|25|146|2" />
              <DAI name="q" sAddr="17|25|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|25|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="27">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|26|0|0" />
              <DAI name="t" sAddr="17|26|0|2" />
              <DAI name="q" sAddr="17|26|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|26|145|0" />
              <DAI name="t" sAddr="17|26|145|2" />
              <DAI name="q" sAddr="17|26|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|26|146|0" />
              <DAI name="t" sAddr="17|26|146|2" />
              <DAI name="q" sAddr="17|26|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|26|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="28">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|27|0|0" />
              <DAI name="t" sAddr="17|27|0|2" />
              <DAI name="q" sAddr="17|27|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|27|145|0" />
              <DAI name="t" sAddr="17|27|145|2" />
              <DAI name="q" sAddr="17|27|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|27|146|0" />
              <DAI name="t" sAddr="17|27|146|2" />
              <DAI name="q" sAddr="17|27|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|27|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="29">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|28|0|0" />
              <DAI name="t" sAddr="17|28|0|2" />
              <DAI name="q" sAddr="17|28|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|28|145|0" />
              <DAI name="t" sAddr="17|28|145|2" />
              <DAI name="q" sAddr="17|28|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|28|146|0" />
              <DAI name="t" sAddr="17|28|146|2" />
              <DAI name="q" sAddr="17|28|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|28|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="30">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|29|0|0" />
              <DAI name="t" sAddr="17|29|0|2" />
              <DAI name="q" sAddr="17|29|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|29|145|0" />
              <DAI name="t" sAddr="17|29|145|2" />
              <DAI name="q" sAddr="17|29|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|29|146|0" />
              <DAI name="t" sAddr="17|29|146|2" />
              <DAI name="q" sAddr="17|29|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|29|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="31">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|30|0|0" />
              <DAI name="t" sAddr="17|30|0|2" />
              <DAI name="q" sAddr="17|30|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|30|145|0" />
              <DAI name="t" sAddr="17|30|145|2" />
              <DAI name="q" sAddr="17|30|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|30|146|0" />
              <DAI name="t" sAddr="17|30|146|2" />
              <DAI name="q" sAddr="17|30|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|30|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="32">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|31|0|0" />
              <DAI name="t" sAddr="17|31|0|2" />
              <DAI name="q" sAddr="17|31|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|31|145|0" />
              <DAI name="t" sAddr="17|31|145|2" />
              <DAI name="q" sAddr="17|31|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|31|146|0" />
              <DAI name="t" sAddr="17|31|146|2" />
              <DAI name="q" sAddr="17|31|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|31|147|3" />
            </DOI>
          </LN>
          <LN lnType="BININ" lnClass="GGIO" prefix="BININ" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="10|0|0|0" />
              <DAI name="t" sAddr="10|0|0|2" />
              <DAI name="q" sAddr="10|0|0|1" />
            </DOI>
            <DOI desc="52ROpen" name="Ind1">
              <DAI name="stVal" sAddr="10|0|22|0" />
              <DAI name="t" sAddr="10|0|22|2" />
              <DAI name="q" sAddr="10|0|22|1" />
            </DOI>
            <DOI desc="52RClosed" name="Ind2">
              <DAI name="stVal" sAddr="10|0|23|0" />
              <DAI name="t" sAddr="10|0|23|2" />
              <DAI name="q" sAddr="10|0|23|1" />
            </DOI>
            <DOI desc="52WOpen" name="Ind3">
              <DAI name="stVal" sAddr="10|0|24|0" />
              <DAI name="t" sAddr="10|0|24|2" />
              <DAI name="q" sAddr="10|0|24|1" />
            </DOI>
            <DOI desc="52WClosed" name="Ind4">
              <DAI name="stVal" sAddr="10|0|25|0" />
              <DAI name="t" sAddr="10|0|25|2" />
              <DAI name="q" sAddr="10|0|25|1" />
            </DOI>
            <DOI desc="52BOpen" name="Ind5">
              <DAI name="stVal" sAddr="10|0|26|0" />
              <DAI name="t" sAddr="10|0|26|2" />
              <DAI name="q" sAddr="10|0|26|1" />
            </DOI>
            <DOI desc="52BClosed" name="Ind6">
              <DAI name="stVal" sAddr="10|0|27|0" />
              <DAI name="t" sAddr="10|0|27|2" />
              <DAI name="q" sAddr="10|0|27|1" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="stVal" sAddr="10|0|28|0" />
              <DAI name="t" sAddr="10|0|28|2" />
              <DAI name="q" sAddr="10|0|28|1" />
            </DOI>
            <DOI desc="TripMcbHlthy" name="Ind8">
              <DAI name="stVal" sAddr="10|0|29|0" />
              <DAI name="t" sAddr="10|0|29|2" />
              <DAI name="q" sAddr="10|0|29|1" />
            </DOI>
            <DOI desc="29AOpen" name="Ind9">
              <DAI name="stVal" sAddr="10|0|30|0" />
              <DAI name="t" sAddr="10|0|30|2" />
              <DAI name="q" sAddr="10|0|30|1" />
            </DOI>
            <DOI desc="29AClosed" name="Ind10">
              <DAI name="stVal" sAddr="10|0|31|0" />
              <DAI name="t" sAddr="10|0|31|2" />
              <DAI name="q" sAddr="10|0|31|1" />
            </DOI>
            <DOI desc="29BOpen" name="Ind11">
              <DAI name="stVal" sAddr="10|0|32|0" />
              <DAI name="t" sAddr="10|0|32|2" />
              <DAI name="q" sAddr="10|0|32|1" />
            </DOI>
            <DOI desc="29BClosed" name="Ind12">
              <DAI name="stVal" sAddr="10|0|33|0" />
              <DAI name="t" sAddr="10|0|33|2" />
              <DAI name="q" sAddr="10|0|33|1" />
            </DOI>
            <DOI desc="29LOpen" name="Ind13">
              <DAI name="stVal" sAddr="10|0|34|0" />
              <DAI name="t" sAddr="10|0|34|2" />
              <DAI name="q" sAddr="10|0|34|1" />
            </DOI>
            <DOI desc="29LClosed" name="Ind14">
              <DAI name="stVal" sAddr="10|0|35|0" />
              <DAI name="t" sAddr="10|0|35|2" />
              <DAI name="q" sAddr="10|0|35|1" />
            </DOI>
            <DOI desc="VTMcbFail" name="Ind15">
              <DAI name="stVal" sAddr="10|0|36|0" />
              <DAI name="t" sAddr="10|0|36|2" />
              <DAI name="q" sAddr="10|0|36|1" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" sAddr="10|0|37|0" />
              <DAI name="t" sAddr="10|0|37|2" />
              <DAI name="q" sAddr="10|0|37|1" />
            </DOI>
            <DOI desc="52RTCS" name="Ind17">
              <DAI name="stVal" sAddr="10|0|38|0" />
              <DAI name="t" sAddr="10|0|38|2" />
              <DAI name="q" sAddr="10|0|38|1" />
            </DOI>
            <DOI desc="52WTCS" name="Ind18">
              <DAI name="stVal" sAddr="10|0|39|0" />
              <DAI name="t" sAddr="10|0|39|2" />
              <DAI name="q" sAddr="10|0|39|1" />
            </DOI>
            <DOI desc="52BTCS" name="Ind19">
              <DAI name="stVal" sAddr="10|0|40|0" />
              <DAI name="t" sAddr="10|0|40|2" />
              <DAI name="q" sAddr="10|0|40|1" />
            </DOI>
            <DOI desc="1pEnable" name="Ind20">
              <DAI name="stVal" sAddr="10|0|41|0" />
              <DAI name="t" sAddr="10|0|41|2" />
              <DAI name="q" sAddr="10|0|41|1" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" sAddr="10|0|42|0" />
              <DAI name="t" sAddr="10|0|42|2" />
              <DAI name="q" sAddr="10|0|42|1" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" sAddr="10|0|43|0" />
              <DAI name="t" sAddr="10|0|43|2" />
              <DAI name="q" sAddr="10|0|43|1" />
            </DOI>
          </LN>
          <LN lnType="CMDOUT" lnClass="GGIO" prefix="CMDOUT" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="11|0|0|0" />
              <DAI name="t" sAddr="11|0|0|2" />
              <DAI name="q" sAddr="11|0|0|1" />
            </DOI>
            <DOI desc="RTrip" name="Ind17">
              <DAI name="stVal" sAddr="11|0|38|0" />
              <DAI name="t" sAddr="11|0|38|2" />
              <DAI name="q" sAddr="11|0|38|1" />
            </DOI>
            <DOI desc="WTrip" name="Ind18">
              <DAI name="stVal" sAddr="11|0|39|0" />
              <DAI name="t" sAddr="11|0|39|2" />
              <DAI name="q" sAddr="11|0|39|1" />
            </DOI>
            <DOI desc="BTrip" name="Ind19">
              <DAI name="stVal" sAddr="11|0|40|0" />
              <DAI name="t" sAddr="11|0|40|2" />
              <DAI name="q" sAddr="11|0|40|1" />
            </DOI>
            <DOI desc="RTCS" name="Ind20">
              <DAI name="stVal" sAddr="11|0|41|0" />
              <DAI name="t" sAddr="11|0|41|2" />
              <DAI name="q" sAddr="11|0|41|1" />
            </DOI>
            <DOI desc="WTCS" name="Ind21">
              <DAI name="stVal" sAddr="11|0|42|0" />
              <DAI name="t" sAddr="11|0|42|2" />
              <DAI name="q" sAddr="11|0|42|1" />
            </DOI>
            <DOI desc="BTCS" name="Ind22">
              <DAI name="stVal" sAddr="11|0|43|0" />
              <DAI name="t" sAddr="11|0|43|2" />
              <DAI name="q" sAddr="11|0|43|1" />
            </DOI>
            <DOI desc="ARInit" name="Ind23">
              <DAI name="stVal" sAddr="11|0|44|0" />
              <DAI name="t" sAddr="11|0|44|2" />
              <DAI name="q" sAddr="11|0|44|1" />
            </DOI>
            <DOI desc="ARBlock" name="Ind24">
              <DAI name="stVal" sAddr="11|0|45|0" />
              <DAI name="t" sAddr="11|0|45|2" />
              <DAI name="q" sAddr="11|0|45|1" />
            </DOI>
          </LN>
          <LN lnType="GGIO_GOOSE" lnClass="GGIO" prefix="GOOSE" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="19|0|0|0" />
              <DAI name="t" sAddr="19|0|0|2" />
              <DAI name="q" sAddr="19|0|0|1" />
            </DOI>
            <DOI desc="BZTrip" name="Ind1">
              <DAI name="stVal" sAddr="19|0|22|0" />
              <DAI name="t" sAddr="19|0|22|2" />
              <DAI name="q" sAddr="19|0|22|1" />
            </DOI>
            <DOI desc="TripR1" name="Ind2">
              <DAI name="stVal" sAddr="19|0|23|0" />
              <DAI name="t" sAddr="19|0|23|2" />
              <DAI name="q" sAddr="19|0|23|1" />
            </DOI>
            <DOI desc="TripW1" name="Ind3">
              <DAI name="stVal" sAddr="19|0|24|0" />
              <DAI name="t" sAddr="19|0|24|2" />
              <DAI name="q" sAddr="19|0|24|1" />
            </DOI>
            <DOI desc="TripB1" name="Ind4">
              <DAI name="stVal" sAddr="19|0|25|0" />
              <DAI name="t" sAddr="19|0|25|2" />
              <DAI name="q" sAddr="19|0|25|1" />
            </DOI>
            <DOI desc="Intertrip1" name="Ind5">
              <DAI name="stVal" sAddr="19|0|26|0" />
              <DAI name="t" sAddr="19|0|26|2" />
              <DAI name="q" sAddr="19|0|26|1" />
            </DOI>
            <DOI desc="ARInit1" name="Ind6">
              <DAI name="stVal" sAddr="19|0|27|0" />
              <DAI name="t" sAddr="19|0|27|2" />
              <DAI name="q" sAddr="19|0|27|1" />
            </DOI>
            <DOI desc="ARBlock1" name="Ind7">
              <DAI name="stVal" sAddr="19|0|28|0" />
              <DAI name="t" sAddr="19|0|28|2" />
              <DAI name="q" sAddr="19|0|28|1" />
            </DOI>
            <DOI desc="CBFTrip1" name="Ind8">
              <DAI name="stVal" sAddr="19|0|29|0" />
              <DAI name="t" sAddr="19|0|29|2" />
              <DAI name="q" sAddr="19|0|29|1" />
            </DOI>
            <DOI desc="TripR2" name="Ind9">
              <DAI name="stVal" sAddr="19|0|30|0" />
              <DAI name="t" sAddr="19|0|30|2" />
              <DAI name="q" sAddr="19|0|30|1" />
            </DOI>
            <DOI desc="TripW2" name="Ind10">
              <DAI name="stVal" sAddr="19|0|31|0" />
              <DAI name="t" sAddr="19|0|31|2" />
              <DAI name="q" sAddr="19|0|31|1" />
            </DOI>
            <DOI desc="TripB2" name="Ind11">
              <DAI name="stVal" sAddr="19|0|32|0" />
              <DAI name="t" sAddr="19|0|32|2" />
              <DAI name="q" sAddr="19|0|32|1" />
            </DOI>
            <DOI desc="Intertrip2" name="Ind12">
              <DAI name="stVal" sAddr="19|0|33|0" />
              <DAI name="t" sAddr="19|0|33|2" />
              <DAI name="q" sAddr="19|0|33|1" />
            </DOI>
            <DOI desc="ARInit2" name="Ind13">
              <DAI name="stVal" sAddr="19|0|34|0" />
              <DAI name="t" sAddr="19|0|34|2" />
              <DAI name="q" sAddr="19|0|34|1" />
            </DOI>
            <DOI desc="ARBlock2" name="Ind14">
              <DAI name="stVal" sAddr="19|0|35|0" />
              <DAI name="t" sAddr="19|0|35|2" />
              <DAI name="q" sAddr="19|0|35|1" />
            </DOI>
            <DOI desc="CBFTrip2" name="Ind15">
              <DAI name="stVal" sAddr="19|0|36|0" />
              <DAI name="t" sAddr="19|0|36|2" />
              <DAI name="q" sAddr="19|0|36|1" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" sAddr="19|0|37|0" />
              <DAI name="t" sAddr="19|0|37|2" />
              <DAI name="q" sAddr="19|0|37|1" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" sAddr="19|0|38|0" />
              <DAI name="t" sAddr="19|0|38|2" />
              <DAI name="q" sAddr="19|0|38|1" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" sAddr="19|0|39|0" />
              <DAI name="t" sAddr="19|0|39|2" />
              <DAI name="q" sAddr="19|0|39|1" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" sAddr="19|0|40|0" />
              <DAI name="t" sAddr="19|0|40|2" />
              <DAI name="q" sAddr="19|0|40|1" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" sAddr="19|0|41|0" />
              <DAI name="t" sAddr="19|0|41|2" />
              <DAI name="q" sAddr="19|0|41|1" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" sAddr="19|0|42|0" />
              <DAI name="t" sAddr="19|0|42|2" />
              <DAI name="q" sAddr="19|0|42|1" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" sAddr="19|0|43|0" />
              <DAI name="t" sAddr="19|0|43|2" />
              <DAI name="q" sAddr="19|0|43|1" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" sAddr="19|0|44|0" />
              <DAI name="t" sAddr="19|0|44|2" />
              <DAI name="q" sAddr="19|0|44|1" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" sAddr="19|0|45|0" />
              <DAI name="t" sAddr="19|0|45|2" />
              <DAI name="q" sAddr="19|0|45|1" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" sAddr="19|0|46|0" />
              <DAI name="t" sAddr="19|0|46|2" />
              <DAI name="q" sAddr="19|0|46|1" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" sAddr="19|0|47|0" />
              <DAI name="t" sAddr="19|0|47|2" />
              <DAI name="q" sAddr="19|0|47|1" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" sAddr="19|0|48|0" />
              <DAI name="t" sAddr="19|0|48|2" />
              <DAI name="q" sAddr="19|0|48|1" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" sAddr="19|0|49|0" />
              <DAI name="t" sAddr="19|0|49|2" />
              <DAI name="q" sAddr="19|0|49|1" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" sAddr="19|0|50|0" />
              <DAI name="t" sAddr="19|0|50|2" />
              <DAI name="q" sAddr="19|0|50|1" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" sAddr="19|0|51|0" />
              <DAI name="t" sAddr="19|0|51|2" />
              <DAI name="q" sAddr="19|0|51|1" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" sAddr="19|0|52|0" />
              <DAI name="t" sAddr="19|0|52|2" />
              <DAI name="q" sAddr="19|0|52|1" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" sAddr="19|0|53|0" />
              <DAI name="t" sAddr="19|0|53|2" />
              <DAI name="q" sAddr="19|0|53|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB01">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|0|0|0" />
              <DAI name="t" sAddr="12|0|0|2" />
              <DAI name="q" sAddr="12|0|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="R" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|0|0|0" />
              <DAI name="t" sAddr="13|0|0|2" />
              <DAI name="q" sAddr="13|0|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|0|118|0|0" />
              <DAI name="t" sAddr="13|0|118|2" />
              <DAI name="q" sAddr="13|0|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|0|119|0|2" />
              <DAI name="t" sAddr="13|0|119|2" />
              <DAI name="q" sAddr="13|0|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|0|120|0" />
              <DAI name="t" sAddr="13|0|120|2" />
              <DAI name="q" sAddr="13|0|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|0|121|0|3" />
              <DAI name="t" sAddr="13|0|121|2" />
              <DAI name="q" sAddr="13|0|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|0|122|0|5" />
              <DAI name="t" sAddr="13|0|122|2" />
              <DAI name="q" sAddr="13|0|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|0|123|0|6" />
              <DAI name="t" sAddr="13|0|123|2" />
              <DAI name="q" sAddr="13|0|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|0|124|0|7" />
              <DAI name="t" sAddr="13|0|124|2" />
              <DAI name="q" sAddr="13|0|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|0|125|0|8" />
              <DAI name="t" sAddr="13|0|125|2" />
              <DAI name="q" sAddr="13|0|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|0|144|0|9" />
              <DAI name="t" sAddr="13|0|144|2" />
              <DAI name="q" sAddr="13|0|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|0|126|0|10" />
              <DAI name="t" sAddr="13|0|126|2" />
              <DAI name="q" sAddr="13|0|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|0|127|0|11" />
              <DAI name="t" sAddr="13|0|127|2" />
              <DAI name="q" sAddr="13|0|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="W" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|1|0|0" />
              <DAI name="t" sAddr="13|1|0|2" />
              <DAI name="q" sAddr="13|1|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|1|118|0|12" />
              <DAI name="t" sAddr="13|1|118|2" />
              <DAI name="q" sAddr="13|1|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|1|119|0|14" />
              <DAI name="t" sAddr="13|1|119|2" />
              <DAI name="q" sAddr="13|1|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|1|120|0" />
              <DAI name="t" sAddr="13|1|120|2" />
              <DAI name="q" sAddr="13|1|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|1|121|0|15" />
              <DAI name="t" sAddr="13|1|121|2" />
              <DAI name="q" sAddr="13|1|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|1|122|0|17" />
              <DAI name="t" sAddr="13|1|122|2" />
              <DAI name="q" sAddr="13|1|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|1|123|0|18" />
              <DAI name="t" sAddr="13|1|123|2" />
              <DAI name="q" sAddr="13|1|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|1|124|0|19" />
              <DAI name="t" sAddr="13|1|124|2" />
              <DAI name="q" sAddr="13|1|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|1|125|0|20" />
              <DAI name="t" sAddr="13|1|125|2" />
              <DAI name="q" sAddr="13|1|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|1|144|0|21" />
              <DAI name="t" sAddr="13|1|144|2" />
              <DAI name="q" sAddr="13|1|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|1|126|0|22" />
              <DAI name="t" sAddr="13|1|126|2" />
              <DAI name="q" sAddr="13|1|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|1|127|0|23" />
              <DAI name="t" sAddr="13|1|127|2" />
              <DAI name="q" sAddr="13|1|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="B" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|2|0|0" />
              <DAI name="t" sAddr="13|2|0|2" />
              <DAI name="q" sAddr="13|2|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|2|118|0|24" />
              <DAI name="t" sAddr="13|2|118|2" />
              <DAI name="q" sAddr="13|2|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|2|119|0|26" />
              <DAI name="t" sAddr="13|2|119|2" />
              <DAI name="q" sAddr="13|2|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|2|120|0" />
              <DAI name="t" sAddr="13|2|120|2" />
              <DAI name="q" sAddr="13|2|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|2|121|0|27" />
              <DAI name="t" sAddr="13|2|121|2" />
              <DAI name="q" sAddr="13|2|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|2|122|0|29" />
              <DAI name="t" sAddr="13|2|122|2" />
              <DAI name="q" sAddr="13|2|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|2|123|0|30" />
              <DAI name="t" sAddr="13|2|123|2" />
              <DAI name="q" sAddr="13|2|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|2|124|0|31" />
              <DAI name="t" sAddr="13|2|124|2" />
              <DAI name="q" sAddr="13|2|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|2|125|0|32" />
              <DAI name="t" sAddr="13|2|125|2" />
              <DAI name="q" sAddr="13|2|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|2|144|0|33" />
              <DAI name="t" sAddr="13|2|144|2" />
              <DAI name="q" sAddr="13|2|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|2|126|0|34" />
              <DAI name="t" sAddr="13|2|126|2" />
              <DAI name="q" sAddr="13|2|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|2|127|0|35" />
              <DAI name="t" sAddr="13|2|127|2" />
              <DAI name="q" sAddr="13|2|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|3|0|0" />
              <DAI name="t" sAddr="13|3|0|2" />
              <DAI name="q" sAddr="13|3|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|3|118|0|36" />
              <DAI name="t" sAddr="13|3|118|2" />
              <DAI name="q" sAddr="13|3|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|3|119|0|38" />
              <DAI name="t" sAddr="13|3|119|2" />
              <DAI name="q" sAddr="13|3|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|3|120|0" />
              <DAI name="t" sAddr="13|3|120|2" />
              <DAI name="q" sAddr="13|3|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|3|121|0|39" />
              <DAI name="t" sAddr="13|3|121|2" />
              <DAI name="q" sAddr="13|3|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|3|122|0|41" />
              <DAI name="t" sAddr="13|3|122|2" />
              <DAI name="q" sAddr="13|3|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|3|123|0|42" />
              <DAI name="t" sAddr="13|3|123|2" />
              <DAI name="q" sAddr="13|3|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|3|124|0|43" />
              <DAI name="t" sAddr="13|3|124|2" />
              <DAI name="q" sAddr="13|3|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|3|125|0|44" />
              <DAI name="t" sAddr="13|3|125|2" />
              <DAI name="q" sAddr="13|3|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|3|144|0|45" />
              <DAI name="t" sAddr="13|3|144|2" />
              <DAI name="q" sAddr="13|3|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|3|126|0|46" />
              <DAI name="t" sAddr="13|3|126|2" />
              <DAI name="q" sAddr="13|3|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|3|127|0|47" />
              <DAI name="t" sAddr="13|3|127|2" />
              <DAI name="q" sAddr="13|3|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB02">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|1|0|0" />
              <DAI name="t" sAddr="12|1|0|2" />
              <DAI name="q" sAddr="12|1|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|4|0|0" />
              <DAI name="t" sAddr="13|4|0|2" />
              <DAI name="q" sAddr="13|4|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|4|118|0|48" />
              <DAI name="t" sAddr="13|4|118|2" />
              <DAI name="q" sAddr="13|4|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|4|119|0|50" />
              <DAI name="t" sAddr="13|4|119|2" />
              <DAI name="q" sAddr="13|4|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|4|120|0" />
              <DAI name="t" sAddr="13|4|120|2" />
              <DAI name="q" sAddr="13|4|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|4|121|0|51" />
              <DAI name="t" sAddr="13|4|121|2" />
              <DAI name="q" sAddr="13|4|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|4|122|0|53" />
              <DAI name="t" sAddr="13|4|122|2" />
              <DAI name="q" sAddr="13|4|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|4|123|0|54" />
              <DAI name="t" sAddr="13|4|123|2" />
              <DAI name="q" sAddr="13|4|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|4|124|0|55" />
              <DAI name="t" sAddr="13|4|124|2" />
              <DAI name="q" sAddr="13|4|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|4|125|0|56" />
              <DAI name="t" sAddr="13|4|125|2" />
              <DAI name="q" sAddr="13|4|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|4|144|0|57" />
              <DAI name="t" sAddr="13|4|144|2" />
              <DAI name="q" sAddr="13|4|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|4|126|0|58" />
              <DAI name="t" sAddr="13|4|126|2" />
              <DAI name="q" sAddr="13|4|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|4|127|0|59" />
              <DAI name="t" sAddr="13|4|127|2" />
              <DAI name="q" sAddr="13|4|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|5|0|0" />
              <DAI name="t" sAddr="13|5|0|2" />
              <DAI name="q" sAddr="13|5|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|5|118|0|60" />
              <DAI name="t" sAddr="13|5|118|2" />
              <DAI name="q" sAddr="13|5|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|5|119|0|62" />
              <DAI name="t" sAddr="13|5|119|2" />
              <DAI name="q" sAddr="13|5|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|5|120|0" />
              <DAI name="t" sAddr="13|5|120|2" />
              <DAI name="q" sAddr="13|5|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|5|121|0|63" />
              <DAI name="t" sAddr="13|5|121|2" />
              <DAI name="q" sAddr="13|5|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|5|122|0|65" />
              <DAI name="t" sAddr="13|5|122|2" />
              <DAI name="q" sAddr="13|5|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|5|123|0|66" />
              <DAI name="t" sAddr="13|5|123|2" />
              <DAI name="q" sAddr="13|5|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|5|124|0|67" />
              <DAI name="t" sAddr="13|5|124|2" />
              <DAI name="q" sAddr="13|5|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|5|125|0|68" />
              <DAI name="t" sAddr="13|5|125|2" />
              <DAI name="q" sAddr="13|5|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|5|144|0|69" />
              <DAI name="t" sAddr="13|5|144|2" />
              <DAI name="q" sAddr="13|5|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|5|126|0|70" />
              <DAI name="t" sAddr="13|5|126|2" />
              <DAI name="q" sAddr="13|5|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|5|127|0|71" />
              <DAI name="t" sAddr="13|5|127|2" />
              <DAI name="q" sAddr="13|5|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|6|0|0" />
              <DAI name="t" sAddr="13|6|0|2" />
              <DAI name="q" sAddr="13|6|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|6|118|0|72" />
              <DAI name="t" sAddr="13|6|118|2" />
              <DAI name="q" sAddr="13|6|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|6|119|0|74" />
              <DAI name="t" sAddr="13|6|119|2" />
              <DAI name="q" sAddr="13|6|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|6|120|0" />
              <DAI name="t" sAddr="13|6|120|2" />
              <DAI name="q" sAddr="13|6|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|6|121|0|75" />
              <DAI name="t" sAddr="13|6|121|2" />
              <DAI name="q" sAddr="13|6|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|6|122|0|77" />
              <DAI name="t" sAddr="13|6|122|2" />
              <DAI name="q" sAddr="13|6|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|6|123|0|78" />
              <DAI name="t" sAddr="13|6|123|2" />
              <DAI name="q" sAddr="13|6|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|6|124|0|79" />
              <DAI name="t" sAddr="13|6|124|2" />
              <DAI name="q" sAddr="13|6|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|6|125|0|80" />
              <DAI name="t" sAddr="13|6|125|2" />
              <DAI name="q" sAddr="13|6|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|6|144|0|81" />
              <DAI name="t" sAddr="13|6|144|2" />
              <DAI name="q" sAddr="13|6|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|6|126|0|82" />
              <DAI name="t" sAddr="13|6|126|2" />
              <DAI name="q" sAddr="13|6|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|6|127|0|83" />
              <DAI name="t" sAddr="13|6|127|2" />
              <DAI name="q" sAddr="13|6|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|7|0|0" />
              <DAI name="t" sAddr="13|7|0|2" />
              <DAI name="q" sAddr="13|7|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|7|118|0|84" />
              <DAI name="t" sAddr="13|7|118|2" />
              <DAI name="q" sAddr="13|7|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|7|119|0|86" />
              <DAI name="t" sAddr="13|7|119|2" />
              <DAI name="q" sAddr="13|7|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|7|120|0" />
              <DAI name="t" sAddr="13|7|120|2" />
              <DAI name="q" sAddr="13|7|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|7|121|0|87" />
              <DAI name="t" sAddr="13|7|121|2" />
              <DAI name="q" sAddr="13|7|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|7|122|0|89" />
              <DAI name="t" sAddr="13|7|122|2" />
              <DAI name="q" sAddr="13|7|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|7|123|0|90" />
              <DAI name="t" sAddr="13|7|123|2" />
              <DAI name="q" sAddr="13|7|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|7|124|0|91" />
              <DAI name="t" sAddr="13|7|124|2" />
              <DAI name="q" sAddr="13|7|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|7|125|0|92" />
              <DAI name="t" sAddr="13|7|125|2" />
              <DAI name="q" sAddr="13|7|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|7|144|0|93" />
              <DAI name="t" sAddr="13|7|144|2" />
              <DAI name="q" sAddr="13|7|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|7|126|0|94" />
              <DAI name="t" sAddr="13|7|126|2" />
              <DAI name="q" sAddr="13|7|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|7|127|0|95" />
              <DAI name="t" sAddr="13|7|127|2" />
              <DAI name="q" sAddr="13|7|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB03">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|2|0|0" />
              <DAI name="t" sAddr="12|2|0|2" />
              <DAI name="q" sAddr="12|2|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|8|0|0" />
              <DAI name="t" sAddr="13|8|0|2" />
              <DAI name="q" sAddr="13|8|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|8|118|0|96" />
              <DAI name="t" sAddr="13|8|118|2" />
              <DAI name="q" sAddr="13|8|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|8|119|0|98" />
              <DAI name="t" sAddr="13|8|119|2" />
              <DAI name="q" sAddr="13|8|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|8|120|0" />
              <DAI name="t" sAddr="13|8|120|2" />
              <DAI name="q" sAddr="13|8|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|8|121|0|99" />
              <DAI name="t" sAddr="13|8|121|2" />
              <DAI name="q" sAddr="13|8|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|8|122|0|101" />
              <DAI name="t" sAddr="13|8|122|2" />
              <DAI name="q" sAddr="13|8|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|8|123|0|102" />
              <DAI name="t" sAddr="13|8|123|2" />
              <DAI name="q" sAddr="13|8|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|8|124|0|103" />
              <DAI name="t" sAddr="13|8|124|2" />
              <DAI name="q" sAddr="13|8|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|8|125|0|104" />
              <DAI name="t" sAddr="13|8|125|2" />
              <DAI name="q" sAddr="13|8|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|8|144|0|105" />
              <DAI name="t" sAddr="13|8|144|2" />
              <DAI name="q" sAddr="13|8|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|8|126|0|106" />
              <DAI name="t" sAddr="13|8|126|2" />
              <DAI name="q" sAddr="13|8|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|8|127|0|107" />
              <DAI name="t" sAddr="13|8|127|2" />
              <DAI name="q" sAddr="13|8|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|9|0|0" />
              <DAI name="t" sAddr="13|9|0|2" />
              <DAI name="q" sAddr="13|9|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|9|118|0|108" />
              <DAI name="t" sAddr="13|9|118|2" />
              <DAI name="q" sAddr="13|9|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|9|119|0|110" />
              <DAI name="t" sAddr="13|9|119|2" />
              <DAI name="q" sAddr="13|9|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|9|120|0" />
              <DAI name="t" sAddr="13|9|120|2" />
              <DAI name="q" sAddr="13|9|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|9|121|0|111" />
              <DAI name="t" sAddr="13|9|121|2" />
              <DAI name="q" sAddr="13|9|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|9|122|0|113" />
              <DAI name="t" sAddr="13|9|122|2" />
              <DAI name="q" sAddr="13|9|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|9|123|0|114" />
              <DAI name="t" sAddr="13|9|123|2" />
              <DAI name="q" sAddr="13|9|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|9|124|0|115" />
              <DAI name="t" sAddr="13|9|124|2" />
              <DAI name="q" sAddr="13|9|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|9|125|0|116" />
              <DAI name="t" sAddr="13|9|125|2" />
              <DAI name="q" sAddr="13|9|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|9|144|0|117" />
              <DAI name="t" sAddr="13|9|144|2" />
              <DAI name="q" sAddr="13|9|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|9|126|0|118" />
              <DAI name="t" sAddr="13|9|126|2" />
              <DAI name="q" sAddr="13|9|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|9|127|0|119" />
              <DAI name="t" sAddr="13|9|127|2" />
              <DAI name="q" sAddr="13|9|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|10|0|0" />
              <DAI name="t" sAddr="13|10|0|2" />
              <DAI name="q" sAddr="13|10|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|10|118|0|120" />
              <DAI name="t" sAddr="13|10|118|2" />
              <DAI name="q" sAddr="13|10|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|10|119|0|122" />
              <DAI name="t" sAddr="13|10|119|2" />
              <DAI name="q" sAddr="13|10|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|10|120|0" />
              <DAI name="t" sAddr="13|10|120|2" />
              <DAI name="q" sAddr="13|10|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|10|121|0|123" />
              <DAI name="t" sAddr="13|10|121|2" />
              <DAI name="q" sAddr="13|10|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|10|122|0|125" />
              <DAI name="t" sAddr="13|10|122|2" />
              <DAI name="q" sAddr="13|10|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|10|123|0|126" />
              <DAI name="t" sAddr="13|10|123|2" />
              <DAI name="q" sAddr="13|10|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|10|124|0|127" />
              <DAI name="t" sAddr="13|10|124|2" />
              <DAI name="q" sAddr="13|10|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|10|125|0|128" />
              <DAI name="t" sAddr="13|10|125|2" />
              <DAI name="q" sAddr="13|10|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|10|144|0|129" />
              <DAI name="t" sAddr="13|10|144|2" />
              <DAI name="q" sAddr="13|10|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|10|126|0|130" />
              <DAI name="t" sAddr="13|10|126|2" />
              <DAI name="q" sAddr="13|10|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|10|127|0|131" />
              <DAI name="t" sAddr="13|10|127|2" />
              <DAI name="q" sAddr="13|10|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|11|0|0" />
              <DAI name="t" sAddr="13|11|0|2" />
              <DAI name="q" sAddr="13|11|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|11|118|0|132" />
              <DAI name="t" sAddr="13|11|118|2" />
              <DAI name="q" sAddr="13|11|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|11|119|0|134" />
              <DAI name="t" sAddr="13|11|119|2" />
              <DAI name="q" sAddr="13|11|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|11|120|0" />
              <DAI name="t" sAddr="13|11|120|2" />
              <DAI name="q" sAddr="13|11|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|11|121|0|135" />
              <DAI name="t" sAddr="13|11|121|2" />
              <DAI name="q" sAddr="13|11|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|11|122|0|137" />
              <DAI name="t" sAddr="13|11|122|2" />
              <DAI name="q" sAddr="13|11|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|11|123|0|138" />
              <DAI name="t" sAddr="13|11|123|2" />
              <DAI name="q" sAddr="13|11|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|11|124|0|139" />
              <DAI name="t" sAddr="13|11|124|2" />
              <DAI name="q" sAddr="13|11|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|11|125|0|140" />
              <DAI name="t" sAddr="13|11|125|2" />
              <DAI name="q" sAddr="13|11|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|11|144|0|141" />
              <DAI name="t" sAddr="13|11|144|2" />
              <DAI name="q" sAddr="13|11|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|11|126|0|142" />
              <DAI name="t" sAddr="13|11|126|2" />
              <DAI name="q" sAddr="13|11|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|11|127|0|143" />
              <DAI name="t" sAddr="13|11|127|2" />
              <DAI name="q" sAddr="13|11|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB04">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|3|0|0" />
              <DAI name="t" sAddr="12|3|0|2" />
              <DAI name="q" sAddr="12|3|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|12|0|0" />
              <DAI name="t" sAddr="13|12|0|2" />
              <DAI name="q" sAddr="13|12|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|12|118|0|144" />
              <DAI name="t" sAddr="13|12|118|2" />
              <DAI name="q" sAddr="13|12|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|12|119|0|146" />
              <DAI name="t" sAddr="13|12|119|2" />
              <DAI name="q" sAddr="13|12|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|12|120|0" />
              <DAI name="t" sAddr="13|12|120|2" />
              <DAI name="q" sAddr="13|12|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|12|121|0|147" />
              <DAI name="t" sAddr="13|12|121|2" />
              <DAI name="q" sAddr="13|12|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|12|122|0|149" />
              <DAI name="t" sAddr="13|12|122|2" />
              <DAI name="q" sAddr="13|12|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|12|123|0|150" />
              <DAI name="t" sAddr="13|12|123|2" />
              <DAI name="q" sAddr="13|12|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|12|124|0|151" />
              <DAI name="t" sAddr="13|12|124|2" />
              <DAI name="q" sAddr="13|12|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|12|125|0|152" />
              <DAI name="t" sAddr="13|12|125|2" />
              <DAI name="q" sAddr="13|12|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|12|144|0|153" />
              <DAI name="t" sAddr="13|12|144|2" />
              <DAI name="q" sAddr="13|12|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|12|126|0|154" />
              <DAI name="t" sAddr="13|12|126|2" />
              <DAI name="q" sAddr="13|12|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|12|127|0|155" />
              <DAI name="t" sAddr="13|12|127|2" />
              <DAI name="q" sAddr="13|12|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|13|0|0" />
              <DAI name="t" sAddr="13|13|0|2" />
              <DAI name="q" sAddr="13|13|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|13|118|0|156" />
              <DAI name="t" sAddr="13|13|118|2" />
              <DAI name="q" sAddr="13|13|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|13|119|0|158" />
              <DAI name="t" sAddr="13|13|119|2" />
              <DAI name="q" sAddr="13|13|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|13|120|0" />
              <DAI name="t" sAddr="13|13|120|2" />
              <DAI name="q" sAddr="13|13|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|13|121|0|159" />
              <DAI name="t" sAddr="13|13|121|2" />
              <DAI name="q" sAddr="13|13|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|13|122|0|161" />
              <DAI name="t" sAddr="13|13|122|2" />
              <DAI name="q" sAddr="13|13|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|13|123|0|162" />
              <DAI name="t" sAddr="13|13|123|2" />
              <DAI name="q" sAddr="13|13|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|13|124|0|163" />
              <DAI name="t" sAddr="13|13|124|2" />
              <DAI name="q" sAddr="13|13|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|13|125|0|164" />
              <DAI name="t" sAddr="13|13|125|2" />
              <DAI name="q" sAddr="13|13|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|13|144|0|165" />
              <DAI name="t" sAddr="13|13|144|2" />
              <DAI name="q" sAddr="13|13|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|13|126|0|166" />
              <DAI name="t" sAddr="13|13|126|2" />
              <DAI name="q" sAddr="13|13|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|13|127|0|167" />
              <DAI name="t" sAddr="13|13|127|2" />
              <DAI name="q" sAddr="13|13|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|14|0|0" />
              <DAI name="t" sAddr="13|14|0|2" />
              <DAI name="q" sAddr="13|14|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|14|118|0|168" />
              <DAI name="t" sAddr="13|14|118|2" />
              <DAI name="q" sAddr="13|14|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|14|119|0|170" />
              <DAI name="t" sAddr="13|14|119|2" />
              <DAI name="q" sAddr="13|14|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|14|120|0" />
              <DAI name="t" sAddr="13|14|120|2" />
              <DAI name="q" sAddr="13|14|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|14|121|0|171" />
              <DAI name="t" sAddr="13|14|121|2" />
              <DAI name="q" sAddr="13|14|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|14|122|0|173" />
              <DAI name="t" sAddr="13|14|122|2" />
              <DAI name="q" sAddr="13|14|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|14|123|0|174" />
              <DAI name="t" sAddr="13|14|123|2" />
              <DAI name="q" sAddr="13|14|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|14|124|0|175" />
              <DAI name="t" sAddr="13|14|124|2" />
              <DAI name="q" sAddr="13|14|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|14|125|0|176" />
              <DAI name="t" sAddr="13|14|125|2" />
              <DAI name="q" sAddr="13|14|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|14|144|0|177" />
              <DAI name="t" sAddr="13|14|144|2" />
              <DAI name="q" sAddr="13|14|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|14|126|0|178" />
              <DAI name="t" sAddr="13|14|126|2" />
              <DAI name="q" sAddr="13|14|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|14|127|0|179" />
              <DAI name="t" sAddr="13|14|127|2" />
              <DAI name="q" sAddr="13|14|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|15|0|0" />
              <DAI name="t" sAddr="13|15|0|2" />
              <DAI name="q" sAddr="13|15|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|15|118|0|180" />
              <DAI name="t" sAddr="13|15|118|2" />
              <DAI name="q" sAddr="13|15|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|15|119|0|182" />
              <DAI name="t" sAddr="13|15|119|2" />
              <DAI name="q" sAddr="13|15|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|15|120|0" />
              <DAI name="t" sAddr="13|15|120|2" />
              <DAI name="q" sAddr="13|15|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|15|121|0|183" />
              <DAI name="t" sAddr="13|15|121|2" />
              <DAI name="q" sAddr="13|15|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|15|122|0|185" />
              <DAI name="t" sAddr="13|15|122|2" />
              <DAI name="q" sAddr="13|15|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|15|123|0|186" />
              <DAI name="t" sAddr="13|15|123|2" />
              <DAI name="q" sAddr="13|15|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|15|124|0|187" />
              <DAI name="t" sAddr="13|15|124|2" />
              <DAI name="q" sAddr="13|15|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|15|125|0|188" />
              <DAI name="t" sAddr="13|15|125|2" />
              <DAI name="q" sAddr="13|15|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|15|144|0|189" />
              <DAI name="t" sAddr="13|15|144|2" />
              <DAI name="q" sAddr="13|15|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|15|126|0|190" />
              <DAI name="t" sAddr="13|15|126|2" />
              <DAI name="q" sAddr="13|15|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|15|127|0|191" />
              <DAI name="t" sAddr="13|15|127|2" />
              <DAI name="q" sAddr="13|15|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB05">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|4|0|0" />
              <DAI name="t" sAddr="12|4|0|2" />
              <DAI name="q" sAddr="12|4|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|16|0|0" />
              <DAI name="t" sAddr="13|16|0|2" />
              <DAI name="q" sAddr="13|16|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|16|118|0|192" />
              <DAI name="t" sAddr="13|16|118|2" />
              <DAI name="q" sAddr="13|16|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|16|119|0|194" />
              <DAI name="t" sAddr="13|16|119|2" />
              <DAI name="q" sAddr="13|16|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|16|120|0" />
              <DAI name="t" sAddr="13|16|120|2" />
              <DAI name="q" sAddr="13|16|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|16|121|0|195" />
              <DAI name="t" sAddr="13|16|121|2" />
              <DAI name="q" sAddr="13|16|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|16|122|0|197" />
              <DAI name="t" sAddr="13|16|122|2" />
              <DAI name="q" sAddr="13|16|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|16|123|0|198" />
              <DAI name="t" sAddr="13|16|123|2" />
              <DAI name="q" sAddr="13|16|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|16|124|0|199" />
              <DAI name="t" sAddr="13|16|124|2" />
              <DAI name="q" sAddr="13|16|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|16|125|0|200" />
              <DAI name="t" sAddr="13|16|125|2" />
              <DAI name="q" sAddr="13|16|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|16|144|0|201" />
              <DAI name="t" sAddr="13|16|144|2" />
              <DAI name="q" sAddr="13|16|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|16|126|0|202" />
              <DAI name="t" sAddr="13|16|126|2" />
              <DAI name="q" sAddr="13|16|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|16|127|0|203" />
              <DAI name="t" sAddr="13|16|127|2" />
              <DAI name="q" sAddr="13|16|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|17|0|0" />
              <DAI name="t" sAddr="13|17|0|2" />
              <DAI name="q" sAddr="13|17|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|17|118|0|204" />
              <DAI name="t" sAddr="13|17|118|2" />
              <DAI name="q" sAddr="13|17|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|17|119|0|206" />
              <DAI name="t" sAddr="13|17|119|2" />
              <DAI name="q" sAddr="13|17|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|17|120|0" />
              <DAI name="t" sAddr="13|17|120|2" />
              <DAI name="q" sAddr="13|17|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|17|121|0|207" />
              <DAI name="t" sAddr="13|17|121|2" />
              <DAI name="q" sAddr="13|17|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|17|122|0|209" />
              <DAI name="t" sAddr="13|17|122|2" />
              <DAI name="q" sAddr="13|17|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|17|123|0|210" />
              <DAI name="t" sAddr="13|17|123|2" />
              <DAI name="q" sAddr="13|17|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|17|124|0|211" />
              <DAI name="t" sAddr="13|17|124|2" />
              <DAI name="q" sAddr="13|17|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|17|125|0|212" />
              <DAI name="t" sAddr="13|17|125|2" />
              <DAI name="q" sAddr="13|17|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|17|144|0|213" />
              <DAI name="t" sAddr="13|17|144|2" />
              <DAI name="q" sAddr="13|17|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|17|126|0|214" />
              <DAI name="t" sAddr="13|17|126|2" />
              <DAI name="q" sAddr="13|17|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|17|127|0|215" />
              <DAI name="t" sAddr="13|17|127|2" />
              <DAI name="q" sAddr="13|17|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|18|0|0" />
              <DAI name="t" sAddr="13|18|0|2" />
              <DAI name="q" sAddr="13|18|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|18|118|0|216" />
              <DAI name="t" sAddr="13|18|118|2" />
              <DAI name="q" sAddr="13|18|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|18|119|0|218" />
              <DAI name="t" sAddr="13|18|119|2" />
              <DAI name="q" sAddr="13|18|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|18|120|0" />
              <DAI name="t" sAddr="13|18|120|2" />
              <DAI name="q" sAddr="13|18|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|18|121|0|219" />
              <DAI name="t" sAddr="13|18|121|2" />
              <DAI name="q" sAddr="13|18|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|18|122|0|221" />
              <DAI name="t" sAddr="13|18|122|2" />
              <DAI name="q" sAddr="13|18|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|18|123|0|222" />
              <DAI name="t" sAddr="13|18|123|2" />
              <DAI name="q" sAddr="13|18|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|18|124|0|223" />
              <DAI name="t" sAddr="13|18|124|2" />
              <DAI name="q" sAddr="13|18|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|18|125|0|224" />
              <DAI name="t" sAddr="13|18|125|2" />
              <DAI name="q" sAddr="13|18|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|18|144|0|225" />
              <DAI name="t" sAddr="13|18|144|2" />
              <DAI name="q" sAddr="13|18|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|18|126|0|226" />
              <DAI name="t" sAddr="13|18|126|2" />
              <DAI name="q" sAddr="13|18|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|18|127|0|227" />
              <DAI name="t" sAddr="13|18|127|2" />
              <DAI name="q" sAddr="13|18|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|19|0|0" />
              <DAI name="t" sAddr="13|19|0|2" />
              <DAI name="q" sAddr="13|19|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|19|118|0|228" />
              <DAI name="t" sAddr="13|19|118|2" />
              <DAI name="q" sAddr="13|19|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|19|119|0|230" />
              <DAI name="t" sAddr="13|19|119|2" />
              <DAI name="q" sAddr="13|19|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|19|120|0" />
              <DAI name="t" sAddr="13|19|120|2" />
              <DAI name="q" sAddr="13|19|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|19|121|0|231" />
              <DAI name="t" sAddr="13|19|121|2" />
              <DAI name="q" sAddr="13|19|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|19|122|0|233" />
              <DAI name="t" sAddr="13|19|122|2" />
              <DAI name="q" sAddr="13|19|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|19|123|0|234" />
              <DAI name="t" sAddr="13|19|123|2" />
              <DAI name="q" sAddr="13|19|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|19|124|0|235" />
              <DAI name="t" sAddr="13|19|124|2" />
              <DAI name="q" sAddr="13|19|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|19|125|0|236" />
              <DAI name="t" sAddr="13|19|125|2" />
              <DAI name="q" sAddr="13|19|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|19|144|0|237" />
              <DAI name="t" sAddr="13|19|144|2" />
              <DAI name="q" sAddr="13|19|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|19|126|0|238" />
              <DAI name="t" sAddr="13|19|126|2" />
              <DAI name="q" sAddr="13|19|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|19|127|0|239" />
              <DAI name="t" sAddr="13|19|127|2" />
              <DAI name="q" sAddr="13|19|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB06">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|5|0|0" />
              <DAI name="t" sAddr="12|5|0|2" />
              <DAI name="q" sAddr="12|5|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|20|0|0" />
              <DAI name="t" sAddr="13|20|0|2" />
              <DAI name="q" sAddr="13|20|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|20|118|0|240" />
              <DAI name="t" sAddr="13|20|118|2" />
              <DAI name="q" sAddr="13|20|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|20|119|0|242" />
              <DAI name="t" sAddr="13|20|119|2" />
              <DAI name="q" sAddr="13|20|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|20|120|0" />
              <DAI name="t" sAddr="13|20|120|2" />
              <DAI name="q" sAddr="13|20|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|20|121|0|243" />
              <DAI name="t" sAddr="13|20|121|2" />
              <DAI name="q" sAddr="13|20|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|20|122|0|245" />
              <DAI name="t" sAddr="13|20|122|2" />
              <DAI name="q" sAddr="13|20|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|20|123|0|246" />
              <DAI name="t" sAddr="13|20|123|2" />
              <DAI name="q" sAddr="13|20|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|20|124|0|247" />
              <DAI name="t" sAddr="13|20|124|2" />
              <DAI name="q" sAddr="13|20|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|20|125|0|248" />
              <DAI name="t" sAddr="13|20|125|2" />
              <DAI name="q" sAddr="13|20|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|20|144|0|249" />
              <DAI name="t" sAddr="13|20|144|2" />
              <DAI name="q" sAddr="13|20|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|20|126|0|250" />
              <DAI name="t" sAddr="13|20|126|2" />
              <DAI name="q" sAddr="13|20|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|20|127|0|251" />
              <DAI name="t" sAddr="13|20|127|2" />
              <DAI name="q" sAddr="13|20|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|21|0|0" />
              <DAI name="t" sAddr="13|21|0|2" />
              <DAI name="q" sAddr="13|21|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|21|118|0|252" />
              <DAI name="t" sAddr="13|21|118|2" />
              <DAI name="q" sAddr="13|21|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|21|119|0|254" />
              <DAI name="t" sAddr="13|21|119|2" />
              <DAI name="q" sAddr="13|21|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|21|120|0" />
              <DAI name="t" sAddr="13|21|120|2" />
              <DAI name="q" sAddr="13|21|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|21|121|0|255" />
              <DAI name="t" sAddr="13|21|121|2" />
              <DAI name="q" sAddr="13|21|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|21|122|0|257" />
              <DAI name="t" sAddr="13|21|122|2" />
              <DAI name="q" sAddr="13|21|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|21|123|0|258" />
              <DAI name="t" sAddr="13|21|123|2" />
              <DAI name="q" sAddr="13|21|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|21|124|0|259" />
              <DAI name="t" sAddr="13|21|124|2" />
              <DAI name="q" sAddr="13|21|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|21|125|0|260" />
              <DAI name="t" sAddr="13|21|125|2" />
              <DAI name="q" sAddr="13|21|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|21|144|0|261" />
              <DAI name="t" sAddr="13|21|144|2" />
              <DAI name="q" sAddr="13|21|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|21|126|0|262" />
              <DAI name="t" sAddr="13|21|126|2" />
              <DAI name="q" sAddr="13|21|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|21|127|0|263" />
              <DAI name="t" sAddr="13|21|127|2" />
              <DAI name="q" sAddr="13|21|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|22|0|0" />
              <DAI name="t" sAddr="13|22|0|2" />
              <DAI name="q" sAddr="13|22|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|22|118|0|264" />
              <DAI name="t" sAddr="13|22|118|2" />
              <DAI name="q" sAddr="13|22|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|22|119|0|266" />
              <DAI name="t" sAddr="13|22|119|2" />
              <DAI name="q" sAddr="13|22|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|22|120|0" />
              <DAI name="t" sAddr="13|22|120|2" />
              <DAI name="q" sAddr="13|22|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|22|121|0|267" />
              <DAI name="t" sAddr="13|22|121|2" />
              <DAI name="q" sAddr="13|22|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|22|122|0|269" />
              <DAI name="t" sAddr="13|22|122|2" />
              <DAI name="q" sAddr="13|22|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|22|123|0|270" />
              <DAI name="t" sAddr="13|22|123|2" />
              <DAI name="q" sAddr="13|22|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|22|124|0|271" />
              <DAI name="t" sAddr="13|22|124|2" />
              <DAI name="q" sAddr="13|22|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|22|125|0|272" />
              <DAI name="t" sAddr="13|22|125|2" />
              <DAI name="q" sAddr="13|22|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|22|144|0|273" />
              <DAI name="t" sAddr="13|22|144|2" />
              <DAI name="q" sAddr="13|22|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|22|126|0|274" />
              <DAI name="t" sAddr="13|22|126|2" />
              <DAI name="q" sAddr="13|22|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|22|127|0|275" />
              <DAI name="t" sAddr="13|22|127|2" />
              <DAI name="q" sAddr="13|22|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|23|0|0" />
              <DAI name="t" sAddr="13|23|0|2" />
              <DAI name="q" sAddr="13|23|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|23|118|0|276" />
              <DAI name="t" sAddr="13|23|118|2" />
              <DAI name="q" sAddr="13|23|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|23|119|0|278" />
              <DAI name="t" sAddr="13|23|119|2" />
              <DAI name="q" sAddr="13|23|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|23|120|0" />
              <DAI name="t" sAddr="13|23|120|2" />
              <DAI name="q" sAddr="13|23|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|23|121|0|279" />
              <DAI name="t" sAddr="13|23|121|2" />
              <DAI name="q" sAddr="13|23|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|23|122|0|281" />
              <DAI name="t" sAddr="13|23|122|2" />
              <DAI name="q" sAddr="13|23|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|23|123|0|282" />
              <DAI name="t" sAddr="13|23|123|2" />
              <DAI name="q" sAddr="13|23|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|23|124|0|283" />
              <DAI name="t" sAddr="13|23|124|2" />
              <DAI name="q" sAddr="13|23|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|23|125|0|284" />
              <DAI name="t" sAddr="13|23|125|2" />
              <DAI name="q" sAddr="13|23|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|23|144|0|285" />
              <DAI name="t" sAddr="13|23|144|2" />
              <DAI name="q" sAddr="13|23|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|23|126|0|286" />
              <DAI name="t" sAddr="13|23|126|2" />
              <DAI name="q" sAddr="13|23|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|23|127|0|287" />
              <DAI name="t" sAddr="13|23|127|2" />
              <DAI name="q" sAddr="13|23|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SW01">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|6|0|0" />
              <DAI name="t" sAddr="12|6|0|2" />
              <DAI name="q" sAddr="12|6|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|0|0|0" />
              <DAI name="t" sAddr="14|0|0|2" />
              <DAI name="q" sAddr="14|0|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|0|118|0|288" />
              <DAI name="t" sAddr="14|0|118|2" />
              <DAI name="q" sAddr="14|0|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|0|119|0|290" />
              <DAI name="t" sAddr="14|0|119|2" />
              <DAI name="q" sAddr="14|0|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|0|120|0" />
              <DAI name="t" sAddr="14|0|120|2" />
              <DAI name="q" sAddr="14|0|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|0|128|0" />
              <DAI name="t" sAddr="14|0|128|2" />
              <DAI name="q" sAddr="14|0|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|0|121|0|291" />
              <DAI name="t" sAddr="14|0|121|2" />
              <DAI name="q" sAddr="14|0|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|0|122|0|293" />
              <DAI name="t" sAddr="14|0|122|2" />
              <DAI name="q" sAddr="14|0|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|0|123|0|294" />
              <DAI name="t" sAddr="14|0|123|2" />
              <DAI name="q" sAddr="14|0|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|0|124|0|295" />
              <DAI name="t" sAddr="14|0|124|2" />
              <DAI name="q" sAddr="14|0|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|0|125|0|296" />
              <DAI name="t" sAddr="14|0|125|2" />
              <DAI name="q" sAddr="14|0|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|0|126|0|297" />
              <DAI name="t" sAddr="14|0|126|2" />
              <DAI name="q" sAddr="14|0|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|0|127|0|298" />
              <DAI name="t" sAddr="14|0|127|2" />
              <DAI name="q" sAddr="14|0|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|1|0|0" />
              <DAI name="t" sAddr="14|1|0|2" />
              <DAI name="q" sAddr="14|1|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|1|118|0|299" />
              <DAI name="t" sAddr="14|1|118|2" />
              <DAI name="q" sAddr="14|1|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|1|119|0|301" />
              <DAI name="t" sAddr="14|1|119|2" />
              <DAI name="q" sAddr="14|1|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|1|120|0" />
              <DAI name="t" sAddr="14|1|120|2" />
              <DAI name="q" sAddr="14|1|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|1|128|0" />
              <DAI name="t" sAddr="14|1|128|2" />
              <DAI name="q" sAddr="14|1|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|1|121|0|302" />
              <DAI name="t" sAddr="14|1|121|2" />
              <DAI name="q" sAddr="14|1|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|1|122|0|304" />
              <DAI name="t" sAddr="14|1|122|2" />
              <DAI name="q" sAddr="14|1|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|1|123|0|305" />
              <DAI name="t" sAddr="14|1|123|2" />
              <DAI name="q" sAddr="14|1|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|1|124|0|306" />
              <DAI name="t" sAddr="14|1|124|2" />
              <DAI name="q" sAddr="14|1|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|1|125|0|307" />
              <DAI name="t" sAddr="14|1|125|2" />
              <DAI name="q" sAddr="14|1|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|1|126|0|308" />
              <DAI name="t" sAddr="14|1|126|2" />
              <DAI name="q" sAddr="14|1|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|1|127|0|309" />
              <DAI name="t" sAddr="14|1|127|2" />
              <DAI name="q" sAddr="14|1|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|2|0|0" />
              <DAI name="t" sAddr="14|2|0|2" />
              <DAI name="q" sAddr="14|2|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|2|118|0|310" />
              <DAI name="t" sAddr="14|2|118|2" />
              <DAI name="q" sAddr="14|2|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|2|119|0|312" />
              <DAI name="t" sAddr="14|2|119|2" />
              <DAI name="q" sAddr="14|2|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|2|120|0" />
              <DAI name="t" sAddr="14|2|120|2" />
              <DAI name="q" sAddr="14|2|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|2|128|0" />
              <DAI name="t" sAddr="14|2|128|2" />
              <DAI name="q" sAddr="14|2|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|2|121|0|313" />
              <DAI name="t" sAddr="14|2|121|2" />
              <DAI name="q" sAddr="14|2|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|2|122|0|315" />
              <DAI name="t" sAddr="14|2|122|2" />
              <DAI name="q" sAddr="14|2|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|2|123|0|316" />
              <DAI name="t" sAddr="14|2|123|2" />
              <DAI name="q" sAddr="14|2|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|2|124|0|317" />
              <DAI name="t" sAddr="14|2|124|2" />
              <DAI name="q" sAddr="14|2|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|2|125|0|318" />
              <DAI name="t" sAddr="14|2|125|2" />
              <DAI name="q" sAddr="14|2|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|2|126|0|319" />
              <DAI name="t" sAddr="14|2|126|2" />
              <DAI name="q" sAddr="14|2|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|2|127|0|320" />
              <DAI name="t" sAddr="14|2|127|2" />
              <DAI name="q" sAddr="14|2|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|3|0|0" />
              <DAI name="t" sAddr="14|3|0|2" />
              <DAI name="q" sAddr="14|3|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|3|118|0|321" />
              <DAI name="t" sAddr="14|3|118|2" />
              <DAI name="q" sAddr="14|3|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|3|119|0|323" />
              <DAI name="t" sAddr="14|3|119|2" />
              <DAI name="q" sAddr="14|3|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|3|120|0" />
              <DAI name="t" sAddr="14|3|120|2" />
              <DAI name="q" sAddr="14|3|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|3|128|0" />
              <DAI name="t" sAddr="14|3|128|2" />
              <DAI name="q" sAddr="14|3|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|3|121|0|324" />
              <DAI name="t" sAddr="14|3|121|2" />
              <DAI name="q" sAddr="14|3|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|3|122|0|326" />
              <DAI name="t" sAddr="14|3|122|2" />
              <DAI name="q" sAddr="14|3|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|3|123|0|327" />
              <DAI name="t" sAddr="14|3|123|2" />
              <DAI name="q" sAddr="14|3|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|3|124|0|328" />
              <DAI name="t" sAddr="14|3|124|2" />
              <DAI name="q" sAddr="14|3|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|3|125|0|329" />
              <DAI name="t" sAddr="14|3|125|2" />
              <DAI name="q" sAddr="14|3|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|3|126|0|330" />
              <DAI name="t" sAddr="14|3|126|2" />
              <DAI name="q" sAddr="14|3|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|3|127|0|331" />
              <DAI name="t" sAddr="14|3|127|2" />
              <DAI name="q" sAddr="14|3|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|4|0|0" />
              <DAI name="t" sAddr="14|4|0|2" />
              <DAI name="q" sAddr="14|4|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|4|118|0|332" />
              <DAI name="t" sAddr="14|4|118|2" />
              <DAI name="q" sAddr="14|4|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|4|119|0|334" />
              <DAI name="t" sAddr="14|4|119|2" />
              <DAI name="q" sAddr="14|4|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|4|120|0" />
              <DAI name="t" sAddr="14|4|120|2" />
              <DAI name="q" sAddr="14|4|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|4|128|0" />
              <DAI name="t" sAddr="14|4|128|2" />
              <DAI name="q" sAddr="14|4|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|4|121|0|335" />
              <DAI name="t" sAddr="14|4|121|2" />
              <DAI name="q" sAddr="14|4|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|4|122|0|337" />
              <DAI name="t" sAddr="14|4|122|2" />
              <DAI name="q" sAddr="14|4|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|4|123|0|338" />
              <DAI name="t" sAddr="14|4|123|2" />
              <DAI name="q" sAddr="14|4|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|4|124|0|339" />
              <DAI name="t" sAddr="14|4|124|2" />
              <DAI name="q" sAddr="14|4|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|4|125|0|340" />
              <DAI name="t" sAddr="14|4|125|2" />
              <DAI name="q" sAddr="14|4|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|4|126|0|341" />
              <DAI name="t" sAddr="14|4|126|2" />
              <DAI name="q" sAddr="14|4|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|4|127|0|342" />
              <DAI name="t" sAddr="14|4|127|2" />
              <DAI name="q" sAddr="14|4|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|5|0|0" />
              <DAI name="t" sAddr="14|5|0|2" />
              <DAI name="q" sAddr="14|5|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|5|118|0|343" />
              <DAI name="t" sAddr="14|5|118|2" />
              <DAI name="q" sAddr="14|5|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|5|119|0|345" />
              <DAI name="t" sAddr="14|5|119|2" />
              <DAI name="q" sAddr="14|5|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|5|120|0" />
              <DAI name="t" sAddr="14|5|120|2" />
              <DAI name="q" sAddr="14|5|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|5|128|0" />
              <DAI name="t" sAddr="14|5|128|2" />
              <DAI name="q" sAddr="14|5|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|5|121|0|346" />
              <DAI name="t" sAddr="14|5|121|2" />
              <DAI name="q" sAddr="14|5|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|5|122|0|348" />
              <DAI name="t" sAddr="14|5|122|2" />
              <DAI name="q" sAddr="14|5|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|5|123|0|349" />
              <DAI name="t" sAddr="14|5|123|2" />
              <DAI name="q" sAddr="14|5|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|5|124|0|350" />
              <DAI name="t" sAddr="14|5|124|2" />
              <DAI name="q" sAddr="14|5|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|5|125|0|351" />
              <DAI name="t" sAddr="14|5|125|2" />
              <DAI name="q" sAddr="14|5|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|5|126|0|352" />
              <DAI name="t" sAddr="14|5|126|2" />
              <DAI name="q" sAddr="14|5|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|5|127|0|353" />
              <DAI name="t" sAddr="14|5|127|2" />
              <DAI name="q" sAddr="14|5|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|6|0|0" />
              <DAI name="t" sAddr="14|6|0|2" />
              <DAI name="q" sAddr="14|6|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|6|118|0|354" />
              <DAI name="t" sAddr="14|6|118|2" />
              <DAI name="q" sAddr="14|6|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|6|119|0|356" />
              <DAI name="t" sAddr="14|6|119|2" />
              <DAI name="q" sAddr="14|6|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|6|120|0" />
              <DAI name="t" sAddr="14|6|120|2" />
              <DAI name="q" sAddr="14|6|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|6|128|0" />
              <DAI name="t" sAddr="14|6|128|2" />
              <DAI name="q" sAddr="14|6|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|6|121|0|357" />
              <DAI name="t" sAddr="14|6|121|2" />
              <DAI name="q" sAddr="14|6|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|6|122|0|359" />
              <DAI name="t" sAddr="14|6|122|2" />
              <DAI name="q" sAddr="14|6|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|6|123|0|360" />
              <DAI name="t" sAddr="14|6|123|2" />
              <DAI name="q" sAddr="14|6|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|6|124|0|361" />
              <DAI name="t" sAddr="14|6|124|2" />
              <DAI name="q" sAddr="14|6|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|6|125|0|362" />
              <DAI name="t" sAddr="14|6|125|2" />
              <DAI name="q" sAddr="14|6|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|6|126|0|363" />
              <DAI name="t" sAddr="14|6|126|2" />
              <DAI name="q" sAddr="14|6|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|6|127|0|364" />
              <DAI name="t" sAddr="14|6|127|2" />
              <DAI name="q" sAddr="14|6|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|7|0|0" />
              <DAI name="t" sAddr="14|7|0|2" />
              <DAI name="q" sAddr="14|7|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|7|118|0|365" />
              <DAI name="t" sAddr="14|7|118|2" />
              <DAI name="q" sAddr="14|7|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|7|119|0|367" />
              <DAI name="t" sAddr="14|7|119|2" />
              <DAI name="q" sAddr="14|7|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|7|120|0" />
              <DAI name="t" sAddr="14|7|120|2" />
              <DAI name="q" sAddr="14|7|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|7|128|0" />
              <DAI name="t" sAddr="14|7|128|2" />
              <DAI name="q" sAddr="14|7|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|7|121|0|368" />
              <DAI name="t" sAddr="14|7|121|2" />
              <DAI name="q" sAddr="14|7|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|7|122|0|370" />
              <DAI name="t" sAddr="14|7|122|2" />
              <DAI name="q" sAddr="14|7|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|7|123|0|371" />
              <DAI name="t" sAddr="14|7|123|2" />
              <DAI name="q" sAddr="14|7|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|7|124|0|372" />
              <DAI name="t" sAddr="14|7|124|2" />
              <DAI name="q" sAddr="14|7|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|7|125|0|373" />
              <DAI name="t" sAddr="14|7|125|2" />
              <DAI name="q" sAddr="14|7|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|7|126|0|374" />
              <DAI name="t" sAddr="14|7|126|2" />
              <DAI name="q" sAddr="14|7|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|7|127|0|375" />
              <DAI name="t" sAddr="14|7|127|2" />
              <DAI name="q" sAddr="14|7|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SW02">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|7|0|0" />
              <DAI name="t" sAddr="12|7|0|2" />
              <DAI name="q" sAddr="12|7|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|8|0|0" />
              <DAI name="t" sAddr="14|8|0|2" />
              <DAI name="q" sAddr="14|8|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|8|118|0|376" />
              <DAI name="t" sAddr="14|8|118|2" />
              <DAI name="q" sAddr="14|8|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|8|119|0|378" />
              <DAI name="t" sAddr="14|8|119|2" />
              <DAI name="q" sAddr="14|8|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|8|120|0" />
              <DAI name="t" sAddr="14|8|120|2" />
              <DAI name="q" sAddr="14|8|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|8|128|0" />
              <DAI name="t" sAddr="14|8|128|2" />
              <DAI name="q" sAddr="14|8|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|8|121|0|379" />
              <DAI name="t" sAddr="14|8|121|2" />
              <DAI name="q" sAddr="14|8|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|8|122|0|381" />
              <DAI name="t" sAddr="14|8|122|2" />
              <DAI name="q" sAddr="14|8|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|8|123|0|382" />
              <DAI name="t" sAddr="14|8|123|2" />
              <DAI name="q" sAddr="14|8|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|8|124|0|383" />
              <DAI name="t" sAddr="14|8|124|2" />
              <DAI name="q" sAddr="14|8|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|8|125|0|384" />
              <DAI name="t" sAddr="14|8|125|2" />
              <DAI name="q" sAddr="14|8|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|8|126|0|385" />
              <DAI name="t" sAddr="14|8|126|2" />
              <DAI name="q" sAddr="14|8|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|8|127|0|386" />
              <DAI name="t" sAddr="14|8|127|2" />
              <DAI name="q" sAddr="14|8|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|9|0|0" />
              <DAI name="t" sAddr="14|9|0|2" />
              <DAI name="q" sAddr="14|9|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|9|118|0|387" />
              <DAI name="t" sAddr="14|9|118|2" />
              <DAI name="q" sAddr="14|9|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|9|119|0|389" />
              <DAI name="t" sAddr="14|9|119|2" />
              <DAI name="q" sAddr="14|9|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|9|120|0" />
              <DAI name="t" sAddr="14|9|120|2" />
              <DAI name="q" sAddr="14|9|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|9|128|0" />
              <DAI name="t" sAddr="14|9|128|2" />
              <DAI name="q" sAddr="14|9|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|9|121|0|390" />
              <DAI name="t" sAddr="14|9|121|2" />
              <DAI name="q" sAddr="14|9|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|9|122|0|392" />
              <DAI name="t" sAddr="14|9|122|2" />
              <DAI name="q" sAddr="14|9|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|9|123|0|393" />
              <DAI name="t" sAddr="14|9|123|2" />
              <DAI name="q" sAddr="14|9|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|9|124|0|394" />
              <DAI name="t" sAddr="14|9|124|2" />
              <DAI name="q" sAddr="14|9|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|9|125|0|395" />
              <DAI name="t" sAddr="14|9|125|2" />
              <DAI name="q" sAddr="14|9|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|9|126|0|396" />
              <DAI name="t" sAddr="14|9|126|2" />
              <DAI name="q" sAddr="14|9|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|9|127|0|397" />
              <DAI name="t" sAddr="14|9|127|2" />
              <DAI name="q" sAddr="14|9|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|10|0|0" />
              <DAI name="t" sAddr="14|10|0|2" />
              <DAI name="q" sAddr="14|10|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|10|118|0|398" />
              <DAI name="t" sAddr="14|10|118|2" />
              <DAI name="q" sAddr="14|10|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|10|119|0|400" />
              <DAI name="t" sAddr="14|10|119|2" />
              <DAI name="q" sAddr="14|10|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|10|120|0" />
              <DAI name="t" sAddr="14|10|120|2" />
              <DAI name="q" sAddr="14|10|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|10|128|0" />
              <DAI name="t" sAddr="14|10|128|2" />
              <DAI name="q" sAddr="14|10|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|10|121|0|401" />
              <DAI name="t" sAddr="14|10|121|2" />
              <DAI name="q" sAddr="14|10|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|10|122|0|403" />
              <DAI name="t" sAddr="14|10|122|2" />
              <DAI name="q" sAddr="14|10|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|10|123|0|404" />
              <DAI name="t" sAddr="14|10|123|2" />
              <DAI name="q" sAddr="14|10|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|10|124|0|405" />
              <DAI name="t" sAddr="14|10|124|2" />
              <DAI name="q" sAddr="14|10|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|10|125|0|406" />
              <DAI name="t" sAddr="14|10|125|2" />
              <DAI name="q" sAddr="14|10|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|10|126|0|407" />
              <DAI name="t" sAddr="14|10|126|2" />
              <DAI name="q" sAddr="14|10|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|10|127|0|408" />
              <DAI name="t" sAddr="14|10|127|2" />
              <DAI name="q" sAddr="14|10|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|11|0|0" />
              <DAI name="t" sAddr="14|11|0|2" />
              <DAI name="q" sAddr="14|11|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|11|118|0|409" />
              <DAI name="t" sAddr="14|11|118|2" />
              <DAI name="q" sAddr="14|11|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|11|119|0|411" />
              <DAI name="t" sAddr="14|11|119|2" />
              <DAI name="q" sAddr="14|11|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|11|120|0" />
              <DAI name="t" sAddr="14|11|120|2" />
              <DAI name="q" sAddr="14|11|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|11|128|0" />
              <DAI name="t" sAddr="14|11|128|2" />
              <DAI name="q" sAddr="14|11|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|11|121|0|412" />
              <DAI name="t" sAddr="14|11|121|2" />
              <DAI name="q" sAddr="14|11|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|11|122|0|414" />
              <DAI name="t" sAddr="14|11|122|2" />
              <DAI name="q" sAddr="14|11|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|11|123|0|415" />
              <DAI name="t" sAddr="14|11|123|2" />
              <DAI name="q" sAddr="14|11|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|11|124|0|416" />
              <DAI name="t" sAddr="14|11|124|2" />
              <DAI name="q" sAddr="14|11|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|11|125|0|417" />
              <DAI name="t" sAddr="14|11|125|2" />
              <DAI name="q" sAddr="14|11|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|11|126|0|418" />
              <DAI name="t" sAddr="14|11|126|2" />
              <DAI name="q" sAddr="14|11|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|11|127|0|419" />
              <DAI name="t" sAddr="14|11|127|2" />
              <DAI name="q" sAddr="14|11|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|12|0|0" />
              <DAI name="t" sAddr="14|12|0|2" />
              <DAI name="q" sAddr="14|12|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|12|118|0|420" />
              <DAI name="t" sAddr="14|12|118|2" />
              <DAI name="q" sAddr="14|12|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|12|119|0|422" />
              <DAI name="t" sAddr="14|12|119|2" />
              <DAI name="q" sAddr="14|12|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|12|120|0" />
              <DAI name="t" sAddr="14|12|120|2" />
              <DAI name="q" sAddr="14|12|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|12|128|0" />
              <DAI name="t" sAddr="14|12|128|2" />
              <DAI name="q" sAddr="14|12|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|12|121|0|423" />
              <DAI name="t" sAddr="14|12|121|2" />
              <DAI name="q" sAddr="14|12|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|12|122|0|425" />
              <DAI name="t" sAddr="14|12|122|2" />
              <DAI name="q" sAddr="14|12|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|12|123|0|426" />
              <DAI name="t" sAddr="14|12|123|2" />
              <DAI name="q" sAddr="14|12|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|12|124|0|427" />
              <DAI name="t" sAddr="14|12|124|2" />
              <DAI name="q" sAddr="14|12|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|12|125|0|428" />
              <DAI name="t" sAddr="14|12|125|2" />
              <DAI name="q" sAddr="14|12|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|12|126|0|429" />
              <DAI name="t" sAddr="14|12|126|2" />
              <DAI name="q" sAddr="14|12|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|12|127|0|430" />
              <DAI name="t" sAddr="14|12|127|2" />
              <DAI name="q" sAddr="14|12|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|13|0|0" />
              <DAI name="t" sAddr="14|13|0|2" />
              <DAI name="q" sAddr="14|13|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|13|118|0|431" />
              <DAI name="t" sAddr="14|13|118|2" />
              <DAI name="q" sAddr="14|13|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|13|119|0|433" />
              <DAI name="t" sAddr="14|13|119|2" />
              <DAI name="q" sAddr="14|13|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|13|120|0" />
              <DAI name="t" sAddr="14|13|120|2" />
              <DAI name="q" sAddr="14|13|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|13|128|0" />
              <DAI name="t" sAddr="14|13|128|2" />
              <DAI name="q" sAddr="14|13|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|13|121|0|434" />
              <DAI name="t" sAddr="14|13|121|2" />
              <DAI name="q" sAddr="14|13|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|13|122|0|436" />
              <DAI name="t" sAddr="14|13|122|2" />
              <DAI name="q" sAddr="14|13|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|13|123|0|437" />
              <DAI name="t" sAddr="14|13|123|2" />
              <DAI name="q" sAddr="14|13|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|13|124|0|438" />
              <DAI name="t" sAddr="14|13|124|2" />
              <DAI name="q" sAddr="14|13|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|13|125|0|439" />
              <DAI name="t" sAddr="14|13|125|2" />
              <DAI name="q" sAddr="14|13|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|13|126|0|440" />
              <DAI name="t" sAddr="14|13|126|2" />
              <DAI name="q" sAddr="14|13|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|13|127|0|441" />
              <DAI name="t" sAddr="14|13|127|2" />
              <DAI name="q" sAddr="14|13|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|14|0|0" />
              <DAI name="t" sAddr="14|14|0|2" />
              <DAI name="q" sAddr="14|14|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|14|118|0|442" />
              <DAI name="t" sAddr="14|14|118|2" />
              <DAI name="q" sAddr="14|14|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|14|119|0|444" />
              <DAI name="t" sAddr="14|14|119|2" />
              <DAI name="q" sAddr="14|14|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|14|120|0" />
              <DAI name="t" sAddr="14|14|120|2" />
              <DAI name="q" sAddr="14|14|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|14|128|0" />
              <DAI name="t" sAddr="14|14|128|2" />
              <DAI name="q" sAddr="14|14|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|14|121|0|445" />
              <DAI name="t" sAddr="14|14|121|2" />
              <DAI name="q" sAddr="14|14|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|14|122|0|447" />
              <DAI name="t" sAddr="14|14|122|2" />
              <DAI name="q" sAddr="14|14|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|14|123|0|448" />
              <DAI name="t" sAddr="14|14|123|2" />
              <DAI name="q" sAddr="14|14|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|14|124|0|449" />
              <DAI name="t" sAddr="14|14|124|2" />
              <DAI name="q" sAddr="14|14|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|14|125|0|450" />
              <DAI name="t" sAddr="14|14|125|2" />
              <DAI name="q" sAddr="14|14|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|14|126|0|451" />
              <DAI name="t" sAddr="14|14|126|2" />
              <DAI name="q" sAddr="14|14|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|14|127|0|452" />
              <DAI name="t" sAddr="14|14|127|2" />
              <DAI name="q" sAddr="14|14|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|15|0|0" />
              <DAI name="t" sAddr="14|15|0|2" />
              <DAI name="q" sAddr="14|15|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|15|118|0|453" />
              <DAI name="t" sAddr="14|15|118|2" />
              <DAI name="q" sAddr="14|15|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|15|119|0|455" />
              <DAI name="t" sAddr="14|15|119|2" />
              <DAI name="q" sAddr="14|15|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|15|120|0" />
              <DAI name="t" sAddr="14|15|120|2" />
              <DAI name="q" sAddr="14|15|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|15|128|0" />
              <DAI name="t" sAddr="14|15|128|2" />
              <DAI name="q" sAddr="14|15|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|15|121|0|456" />
              <DAI name="t" sAddr="14|15|121|2" />
              <DAI name="q" sAddr="14|15|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|15|122|0|458" />
              <DAI name="t" sAddr="14|15|122|2" />
              <DAI name="q" sAddr="14|15|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|15|123|0|459" />
              <DAI name="t" sAddr="14|15|123|2" />
              <DAI name="q" sAddr="14|15|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|15|124|0|460" />
              <DAI name="t" sAddr="14|15|124|2" />
              <DAI name="q" sAddr="14|15|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|15|125|0|461" />
              <DAI name="t" sAddr="14|15|125|2" />
              <DAI name="q" sAddr="14|15|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|15|126|0|462" />
              <DAI name="t" sAddr="14|15|126|2" />
              <DAI name="q" sAddr="14|15|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|15|127|0|463" />
              <DAI name="t" sAddr="14|15|127|2" />
              <DAI name="q" sAddr="14|15|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Monitoring">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|8|0|0" />
              <DAI name="t" sAddr="12|8|0|2" />
              <DAI name="q" sAddr="12|8|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|0|0|0" />
              <DAI name="t" sAddr="15|0|0|2" />
              <DAI name="q" sAddr="15|0|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|0|129|0|464" />
              <DAI name="t" sAddr="15|0|129|2" />
              <DAI name="q" sAddr="15|0|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|0|130|0|465" />
              <DAI name="t" sAddr="15|0|130|2" />
              <DAI name="q" sAddr="15|0|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|0|131|0|466" />
              <DAI name="t" sAddr="15|0|131|2" />
              <DAI name="q" sAddr="15|0|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|0|132|0|467" />
              <DAI name="t" sAddr="15|0|132|2" />
              <DAI name="q" sAddr="15|0|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|0|133|0|468" />
              <DAI name="t" sAddr="15|0|133|2" />
              <DAI name="q" sAddr="15|0|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|0|134|0|469" />
              <DAI name="t" sAddr="15|0|134|2" />
              <DAI name="q" sAddr="15|0|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|0|135|0|470" />
              <DAI name="t" sAddr="15|0|135|2" />
              <DAI name="q" sAddr="15|0|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|0|136|0|471" />
              <DAI name="t" sAddr="15|0|136|2" />
              <DAI name="q" sAddr="15|0|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|1|0|0" />
              <DAI name="t" sAddr="15|1|0|2" />
              <DAI name="q" sAddr="15|1|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|1|129|0|472" />
              <DAI name="t" sAddr="15|1|129|2" />
              <DAI name="q" sAddr="15|1|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|1|130|0|473" />
              <DAI name="t" sAddr="15|1|130|2" />
              <DAI name="q" sAddr="15|1|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|1|131|0|474" />
              <DAI name="t" sAddr="15|1|131|2" />
              <DAI name="q" sAddr="15|1|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|1|132|0|475" />
              <DAI name="t" sAddr="15|1|132|2" />
              <DAI name="q" sAddr="15|1|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|1|133|0|476" />
              <DAI name="t" sAddr="15|1|133|2" />
              <DAI name="q" sAddr="15|1|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|1|134|0|477" />
              <DAI name="t" sAddr="15|1|134|2" />
              <DAI name="q" sAddr="15|1|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|1|135|0|478" />
              <DAI name="t" sAddr="15|1|135|2" />
              <DAI name="q" sAddr="15|1|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|1|136|0|479" />
              <DAI name="t" sAddr="15|1|136|2" />
              <DAI name="q" sAddr="15|1|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|2|0|0" />
              <DAI name="t" sAddr="15|2|0|2" />
              <DAI name="q" sAddr="15|2|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|2|129|0|480" />
              <DAI name="t" sAddr="15|2|129|2" />
              <DAI name="q" sAddr="15|2|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|2|130|0|481" />
              <DAI name="t" sAddr="15|2|130|2" />
              <DAI name="q" sAddr="15|2|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|2|131|0|482" />
              <DAI name="t" sAddr="15|2|131|2" />
              <DAI name="q" sAddr="15|2|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|2|132|0|483" />
              <DAI name="t" sAddr="15|2|132|2" />
              <DAI name="q" sAddr="15|2|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|2|133|0|484" />
              <DAI name="t" sAddr="15|2|133|2" />
              <DAI name="q" sAddr="15|2|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|2|134|0|485" />
              <DAI name="t" sAddr="15|2|134|2" />
              <DAI name="q" sAddr="15|2|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|2|135|0|486" />
              <DAI name="t" sAddr="15|2|135|2" />
              <DAI name="q" sAddr="15|2|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|2|136|0|487" />
              <DAI name="t" sAddr="15|2|136|2" />
              <DAI name="q" sAddr="15|2|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|3|0|0" />
              <DAI name="t" sAddr="15|3|0|2" />
              <DAI name="q" sAddr="15|3|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|3|129|0|488" />
              <DAI name="t" sAddr="15|3|129|2" />
              <DAI name="q" sAddr="15|3|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|3|130|0|489" />
              <DAI name="t" sAddr="15|3|130|2" />
              <DAI name="q" sAddr="15|3|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|3|131|0|490" />
              <DAI name="t" sAddr="15|3|131|2" />
              <DAI name="q" sAddr="15|3|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|3|132|0|491" />
              <DAI name="t" sAddr="15|3|132|2" />
              <DAI name="q" sAddr="15|3|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|3|133|0|492" />
              <DAI name="t" sAddr="15|3|133|2" />
              <DAI name="q" sAddr="15|3|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|3|134|0|493" />
              <DAI name="t" sAddr="15|3|134|2" />
              <DAI name="q" sAddr="15|3|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|3|135|0|494" />
              <DAI name="t" sAddr="15|3|135|2" />
              <DAI name="q" sAddr="15|3|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|3|136|0|495" />
              <DAI name="t" sAddr="15|3|136|2" />
              <DAI name="q" sAddr="15|3|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|4|0|0" />
              <DAI name="t" sAddr="15|4|0|2" />
              <DAI name="q" sAddr="15|4|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|4|129|0|496" />
              <DAI name="t" sAddr="15|4|129|2" />
              <DAI name="q" sAddr="15|4|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|4|130|0|497" />
              <DAI name="t" sAddr="15|4|130|2" />
              <DAI name="q" sAddr="15|4|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|4|131|0|498" />
              <DAI name="t" sAddr="15|4|131|2" />
              <DAI name="q" sAddr="15|4|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|4|132|0|499" />
              <DAI name="t" sAddr="15|4|132|2" />
              <DAI name="q" sAddr="15|4|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|4|133|0|500" />
              <DAI name="t" sAddr="15|4|133|2" />
              <DAI name="q" sAddr="15|4|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|4|134|0|501" />
              <DAI name="t" sAddr="15|4|134|2" />
              <DAI name="q" sAddr="15|4|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|4|135|0|502" />
              <DAI name="t" sAddr="15|4|135|2" />
              <DAI name="q" sAddr="15|4|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|4|136|0|503" />
              <DAI name="t" sAddr="15|4|136|2" />
              <DAI name="q" sAddr="15|4|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|5|0|0" />
              <DAI name="t" sAddr="15|5|0|2" />
              <DAI name="q" sAddr="15|5|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|5|129|0|504" />
              <DAI name="t" sAddr="15|5|129|2" />
              <DAI name="q" sAddr="15|5|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|5|130|0|505" />
              <DAI name="t" sAddr="15|5|130|2" />
              <DAI name="q" sAddr="15|5|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|5|131|0|506" />
              <DAI name="t" sAddr="15|5|131|2" />
              <DAI name="q" sAddr="15|5|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|5|132|0|507" />
              <DAI name="t" sAddr="15|5|132|2" />
              <DAI name="q" sAddr="15|5|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|5|133|0|508" />
              <DAI name="t" sAddr="15|5|133|2" />
              <DAI name="q" sAddr="15|5|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|5|134|0|509" />
              <DAI name="t" sAddr="15|5|134|2" />
              <DAI name="q" sAddr="15|5|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|5|135|0|510" />
              <DAI name="t" sAddr="15|5|135|2" />
              <DAI name="q" sAddr="15|5|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|5|136|0|511" />
              <DAI name="t" sAddr="15|5|136|2" />
              <DAI name="q" sAddr="15|5|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|6|0|0" />
              <DAI name="t" sAddr="15|6|0|2" />
              <DAI name="q" sAddr="15|6|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|6|129|0|512" />
              <DAI name="t" sAddr="15|6|129|2" />
              <DAI name="q" sAddr="15|6|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|6|130|0|513" />
              <DAI name="t" sAddr="15|6|130|2" />
              <DAI name="q" sAddr="15|6|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|6|131|0|514" />
              <DAI name="t" sAddr="15|6|131|2" />
              <DAI name="q" sAddr="15|6|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|6|132|0|515" />
              <DAI name="t" sAddr="15|6|132|2" />
              <DAI name="q" sAddr="15|6|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|6|133|0|516" />
              <DAI name="t" sAddr="15|6|133|2" />
              <DAI name="q" sAddr="15|6|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|6|134|0|517" />
              <DAI name="t" sAddr="15|6|134|2" />
              <DAI name="q" sAddr="15|6|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|6|135|0|518" />
              <DAI name="t" sAddr="15|6|135|2" />
              <DAI name="q" sAddr="15|6|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|6|136|0|519" />
              <DAI name="t" sAddr="15|6|136|2" />
              <DAI name="q" sAddr="15|6|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|7|0|0" />
              <DAI name="t" sAddr="15|7|0|2" />
              <DAI name="q" sAddr="15|7|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|7|129|0|520" />
              <DAI name="t" sAddr="15|7|129|2" />
              <DAI name="q" sAddr="15|7|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|7|130|0|521" />
              <DAI name="t" sAddr="15|7|130|2" />
              <DAI name="q" sAddr="15|7|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|7|131|0|522" />
              <DAI name="t" sAddr="15|7|131|2" />
              <DAI name="q" sAddr="15|7|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|7|132|0|523" />
              <DAI name="t" sAddr="15|7|132|2" />
              <DAI name="q" sAddr="15|7|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|7|133|0|524" />
              <DAI name="t" sAddr="15|7|133|2" />
              <DAI name="q" sAddr="15|7|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|7|134|0|525" />
              <DAI name="t" sAddr="15|7|134|2" />
              <DAI name="q" sAddr="15|7|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|7|135|0|526" />
              <DAI name="t" sAddr="15|7|135|2" />
              <DAI name="q" sAddr="15|7|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|7|136|0|527" />
              <DAI name="t" sAddr="15|7|136|2" />
              <DAI name="q" sAddr="15|7|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="9">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|8|0|0" />
              <DAI name="t" sAddr="15|8|0|2" />
              <DAI name="q" sAddr="15|8|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|8|129|0|528" />
              <DAI name="t" sAddr="15|8|129|2" />
              <DAI name="q" sAddr="15|8|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|8|130|0|529" />
              <DAI name="t" sAddr="15|8|130|2" />
              <DAI name="q" sAddr="15|8|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|8|131|0|530" />
              <DAI name="t" sAddr="15|8|131|2" />
              <DAI name="q" sAddr="15|8|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|8|132|0|531" />
              <DAI name="t" sAddr="15|8|132|2" />
              <DAI name="q" sAddr="15|8|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|8|133|0|532" />
              <DAI name="t" sAddr="15|8|133|2" />
              <DAI name="q" sAddr="15|8|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|8|134|0|533" />
              <DAI name="t" sAddr="15|8|134|2" />
              <DAI name="q" sAddr="15|8|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|8|135|0|534" />
              <DAI name="t" sAddr="15|8|135|2" />
              <DAI name="q" sAddr="15|8|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|8|136|0|535" />
              <DAI name="t" sAddr="15|8|136|2" />
              <DAI name="q" sAddr="15|8|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="10">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|9|0|0" />
              <DAI name="t" sAddr="15|9|0|2" />
              <DAI name="q" sAddr="15|9|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|9|129|0|536" />
              <DAI name="t" sAddr="15|9|129|2" />
              <DAI name="q" sAddr="15|9|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|9|130|0|537" />
              <DAI name="t" sAddr="15|9|130|2" />
              <DAI name="q" sAddr="15|9|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|9|131|0|538" />
              <DAI name="t" sAddr="15|9|131|2" />
              <DAI name="q" sAddr="15|9|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|9|132|0|539" />
              <DAI name="t" sAddr="15|9|132|2" />
              <DAI name="q" sAddr="15|9|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|9|133|0|540" />
              <DAI name="t" sAddr="15|9|133|2" />
              <DAI name="q" sAddr="15|9|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|9|134|0|541" />
              <DAI name="t" sAddr="15|9|134|2" />
              <DAI name="q" sAddr="15|9|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|9|135|0|542" />
              <DAI name="t" sAddr="15|9|135|2" />
              <DAI name="q" sAddr="15|9|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|9|136|0|543" />
              <DAI name="t" sAddr="15|9|136|2" />
              <DAI name="q" sAddr="15|9|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="11">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|10|0|0" />
              <DAI name="t" sAddr="15|10|0|2" />
              <DAI name="q" sAddr="15|10|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|10|129|0|544" />
              <DAI name="t" sAddr="15|10|129|2" />
              <DAI name="q" sAddr="15|10|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|10|130|0|545" />
              <DAI name="t" sAddr="15|10|130|2" />
              <DAI name="q" sAddr="15|10|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|10|131|0|546" />
              <DAI name="t" sAddr="15|10|131|2" />
              <DAI name="q" sAddr="15|10|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|10|132|0|547" />
              <DAI name="t" sAddr="15|10|132|2" />
              <DAI name="q" sAddr="15|10|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|10|133|0|548" />
              <DAI name="t" sAddr="15|10|133|2" />
              <DAI name="q" sAddr="15|10|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|10|134|0|549" />
              <DAI name="t" sAddr="15|10|134|2" />
              <DAI name="q" sAddr="15|10|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|10|135|0|550" />
              <DAI name="t" sAddr="15|10|135|2" />
              <DAI name="q" sAddr="15|10|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|10|136|0|551" />
              <DAI name="t" sAddr="15|10|136|2" />
              <DAI name="q" sAddr="15|10|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="12">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|11|0|0" />
              <DAI name="t" sAddr="15|11|0|2" />
              <DAI name="q" sAddr="15|11|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|11|129|0|552" />
              <DAI name="t" sAddr="15|11|129|2" />
              <DAI name="q" sAddr="15|11|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|11|130|0|553" />
              <DAI name="t" sAddr="15|11|130|2" />
              <DAI name="q" sAddr="15|11|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|11|131|0|554" />
              <DAI name="t" sAddr="15|11|131|2" />
              <DAI name="q" sAddr="15|11|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|11|132|0|555" />
              <DAI name="t" sAddr="15|11|132|2" />
              <DAI name="q" sAddr="15|11|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|11|133|0|556" />
              <DAI name="t" sAddr="15|11|133|2" />
              <DAI name="q" sAddr="15|11|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|11|134|0|557" />
              <DAI name="t" sAddr="15|11|134|2" />
              <DAI name="q" sAddr="15|11|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|11|135|0|558" />
              <DAI name="t" sAddr="15|11|135|2" />
              <DAI name="q" sAddr="15|11|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|11|136|0|559" />
              <DAI name="t" sAddr="15|11|136|2" />
              <DAI name="q" sAddr="15|11|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="13">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|12|0|0" />
              <DAI name="t" sAddr="15|12|0|2" />
              <DAI name="q" sAddr="15|12|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|12|129|0|560" />
              <DAI name="t" sAddr="15|12|129|2" />
              <DAI name="q" sAddr="15|12|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|12|130|0|561" />
              <DAI name="t" sAddr="15|12|130|2" />
              <DAI name="q" sAddr="15|12|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|12|131|0|562" />
              <DAI name="t" sAddr="15|12|131|2" />
              <DAI name="q" sAddr="15|12|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|12|132|0|563" />
              <DAI name="t" sAddr="15|12|132|2" />
              <DAI name="q" sAddr="15|12|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|12|133|0|564" />
              <DAI name="t" sAddr="15|12|133|2" />
              <DAI name="q" sAddr="15|12|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|12|134|0|565" />
              <DAI name="t" sAddr="15|12|134|2" />
              <DAI name="q" sAddr="15|12|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|12|135|0|566" />
              <DAI name="t" sAddr="15|12|135|2" />
              <DAI name="q" sAddr="15|12|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|12|136|0|567" />
              <DAI name="t" sAddr="15|12|136|2" />
              <DAI name="q" sAddr="15|12|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="14">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|13|0|0" />
              <DAI name="t" sAddr="15|13|0|2" />
              <DAI name="q" sAddr="15|13|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|13|129|0|568" />
              <DAI name="t" sAddr="15|13|129|2" />
              <DAI name="q" sAddr="15|13|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|13|130|0|569" />
              <DAI name="t" sAddr="15|13|130|2" />
              <DAI name="q" sAddr="15|13|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|13|131|0|570" />
              <DAI name="t" sAddr="15|13|131|2" />
              <DAI name="q" sAddr="15|13|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|13|132|0|571" />
              <DAI name="t" sAddr="15|13|132|2" />
              <DAI name="q" sAddr="15|13|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|13|133|0|572" />
              <DAI name="t" sAddr="15|13|133|2" />
              <DAI name="q" sAddr="15|13|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|13|134|0|573" />
              <DAI name="t" sAddr="15|13|134|2" />
              <DAI name="q" sAddr="15|13|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|13|135|0|574" />
              <DAI name="t" sAddr="15|13|135|2" />
              <DAI name="q" sAddr="15|13|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|13|136|0|575" />
              <DAI name="t" sAddr="15|13|136|2" />
              <DAI name="q" sAddr="15|13|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="15">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|14|0|0" />
              <DAI name="t" sAddr="15|14|0|2" />
              <DAI name="q" sAddr="15|14|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|14|129|0|576" />
              <DAI name="t" sAddr="15|14|129|2" />
              <DAI name="q" sAddr="15|14|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|14|130|0|577" />
              <DAI name="t" sAddr="15|14|130|2" />
              <DAI name="q" sAddr="15|14|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|14|131|0|578" />
              <DAI name="t" sAddr="15|14|131|2" />
              <DAI name="q" sAddr="15|14|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|14|132|0|579" />
              <DAI name="t" sAddr="15|14|132|2" />
              <DAI name="q" sAddr="15|14|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|14|133|0|580" />
              <DAI name="t" sAddr="15|14|133|2" />
              <DAI name="q" sAddr="15|14|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|14|134|0|581" />
              <DAI name="t" sAddr="15|14|134|2" />
              <DAI name="q" sAddr="15|14|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|14|135|0|582" />
              <DAI name="t" sAddr="15|14|135|2" />
              <DAI name="q" sAddr="15|14|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|14|136|0|583" />
              <DAI name="t" sAddr="15|14|136|2" />
              <DAI name="q" sAddr="15|14|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="16">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|15|0|0" />
              <DAI name="t" sAddr="15|15|0|2" />
              <DAI name="q" sAddr="15|15|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|15|129|0|584" />
              <DAI name="t" sAddr="15|15|129|2" />
              <DAI name="q" sAddr="15|15|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|15|130|0|585" />
              <DAI name="t" sAddr="15|15|130|2" />
              <DAI name="q" sAddr="15|15|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|15|131|0|586" />
              <DAI name="t" sAddr="15|15|131|2" />
              <DAI name="q" sAddr="15|15|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|15|132|0|587" />
              <DAI name="t" sAddr="15|15|132|2" />
              <DAI name="q" sAddr="15|15|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|15|133|0|588" />
              <DAI name="t" sAddr="15|15|133|2" />
              <DAI name="q" sAddr="15|15|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|15|134|0|589" />
              <DAI name="t" sAddr="15|15|134|2" />
              <DAI name="q" sAddr="15|15|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|15|135|0|590" />
              <DAI name="t" sAddr="15|15|135|2" />
              <DAI name="q" sAddr="15|15|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|15|136|0|591" />
              <DAI name="t" sAddr="15|15|136|2" />
              <DAI name="q" sAddr="15|15|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="17">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|16|0|0" />
              <DAI name="t" sAddr="15|16|0|2" />
              <DAI name="q" sAddr="15|16|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|16|129|0|592" />
              <DAI name="t" sAddr="15|16|129|2" />
              <DAI name="q" sAddr="15|16|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|16|130|0|593" />
              <DAI name="t" sAddr="15|16|130|2" />
              <DAI name="q" sAddr="15|16|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|16|131|0|594" />
              <DAI name="t" sAddr="15|16|131|2" />
              <DAI name="q" sAddr="15|16|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|16|132|0|595" />
              <DAI name="t" sAddr="15|16|132|2" />
              <DAI name="q" sAddr="15|16|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|16|133|0|596" />
              <DAI name="t" sAddr="15|16|133|2" />
              <DAI name="q" sAddr="15|16|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|16|134|0|597" />
              <DAI name="t" sAddr="15|16|134|2" />
              <DAI name="q" sAddr="15|16|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|16|135|0|598" />
              <DAI name="t" sAddr="15|16|135|2" />
              <DAI name="q" sAddr="15|16|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|16|136|0|599" />
              <DAI name="t" sAddr="15|16|136|2" />
              <DAI name="q" sAddr="15|16|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="18">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|17|0|0" />
              <DAI name="t" sAddr="15|17|0|2" />
              <DAI name="q" sAddr="15|17|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|17|129|0|600" />
              <DAI name="t" sAddr="15|17|129|2" />
              <DAI name="q" sAddr="15|17|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|17|130|0|601" />
              <DAI name="t" sAddr="15|17|130|2" />
              <DAI name="q" sAddr="15|17|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|17|131|0|602" />
              <DAI name="t" sAddr="15|17|131|2" />
              <DAI name="q" sAddr="15|17|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|17|132|0|603" />
              <DAI name="t" sAddr="15|17|132|2" />
              <DAI name="q" sAddr="15|17|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|17|133|0|604" />
              <DAI name="t" sAddr="15|17|133|2" />
              <DAI name="q" sAddr="15|17|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|17|134|0|605" />
              <DAI name="t" sAddr="15|17|134|2" />
              <DAI name="q" sAddr="15|17|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|17|135|0|606" />
              <DAI name="t" sAddr="15|17|135|2" />
              <DAI name="q" sAddr="15|17|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|17|136|0|607" />
              <DAI name="t" sAddr="15|17|136|2" />
              <DAI name="q" sAddr="15|17|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|0|0|0" />
              <DAI name="t" sAddr="16|0|0|2" />
              <DAI name="q" sAddr="16|0|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|0|129|0|608" />
              <DAI name="t" sAddr="16|0|129|2" />
              <DAI name="q" sAddr="16|0|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|0|130|0|609" />
              <DAI name="t" sAddr="16|0|130|2" />
              <DAI name="q" sAddr="16|0|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|0|131|0|610" />
              <DAI name="t" sAddr="16|0|131|2" />
              <DAI name="q" sAddr="16|0|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|0|134|0|611" />
              <DAI name="t" sAddr="16|0|134|2" />
              <DAI name="q" sAddr="16|0|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|0|137|0|612" />
              <DAI name="t" sAddr="16|0|137|2" />
              <DAI name="q" sAddr="16|0|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|0|138|0|613" />
              <DAI name="t" sAddr="16|0|138|2" />
              <DAI name="q" sAddr="16|0|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|0|139|0|614" />
              <DAI name="t" sAddr="16|0|139|2" />
              <DAI name="q" sAddr="16|0|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|0|135|0|615" />
              <DAI name="t" sAddr="16|0|135|2" />
              <DAI name="q" sAddr="16|0|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|0|136|0|616" />
              <DAI name="t" sAddr="16|0|136|2" />
              <DAI name="q" sAddr="16|0|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|0|140|0|617" />
              <DAI name="t" sAddr="16|0|140|2" />
              <DAI name="q" sAddr="16|0|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|0|141|0|618" />
              <DAI name="t" sAddr="16|0|141|2" />
              <DAI name="q" sAddr="16|0|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|0|142|0|619" />
              <DAI name="t" sAddr="16|0|142|2" />
              <DAI name="q" sAddr="16|0|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|0|143|0|620" />
              <DAI name="t" sAddr="16|0|143|2" />
              <DAI name="q" sAddr="16|0|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|1|0|0" />
              <DAI name="t" sAddr="16|1|0|2" />
              <DAI name="q" sAddr="16|1|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|1|129|0|621" />
              <DAI name="t" sAddr="16|1|129|2" />
              <DAI name="q" sAddr="16|1|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|1|130|0|622" />
              <DAI name="t" sAddr="16|1|130|2" />
              <DAI name="q" sAddr="16|1|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|1|131|0|623" />
              <DAI name="t" sAddr="16|1|131|2" />
              <DAI name="q" sAddr="16|1|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|1|134|0|624" />
              <DAI name="t" sAddr="16|1|134|2" />
              <DAI name="q" sAddr="16|1|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|1|137|0|625" />
              <DAI name="t" sAddr="16|1|137|2" />
              <DAI name="q" sAddr="16|1|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|1|138|0|626" />
              <DAI name="t" sAddr="16|1|138|2" />
              <DAI name="q" sAddr="16|1|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|1|139|0|627" />
              <DAI name="t" sAddr="16|1|139|2" />
              <DAI name="q" sAddr="16|1|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|1|135|0|628" />
              <DAI name="t" sAddr="16|1|135|2" />
              <DAI name="q" sAddr="16|1|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|1|136|0|629" />
              <DAI name="t" sAddr="16|1|136|2" />
              <DAI name="q" sAddr="16|1|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|1|140|0|630" />
              <DAI name="t" sAddr="16|1|140|2" />
              <DAI name="q" sAddr="16|1|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|1|141|0|631" />
              <DAI name="t" sAddr="16|1|141|2" />
              <DAI name="q" sAddr="16|1|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|1|142|0|632" />
              <DAI name="t" sAddr="16|1|142|2" />
              <DAI name="q" sAddr="16|1|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|1|143|0|633" />
              <DAI name="t" sAddr="16|1|143|2" />
              <DAI name="q" sAddr="16|1|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|2|0|0" />
              <DAI name="t" sAddr="16|2|0|2" />
              <DAI name="q" sAddr="16|2|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|2|129|0|634" />
              <DAI name="t" sAddr="16|2|129|2" />
              <DAI name="q" sAddr="16|2|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|2|130|0|635" />
              <DAI name="t" sAddr="16|2|130|2" />
              <DAI name="q" sAddr="16|2|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|2|131|0|636" />
              <DAI name="t" sAddr="16|2|131|2" />
              <DAI name="q" sAddr="16|2|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|2|134|0|637" />
              <DAI name="t" sAddr="16|2|134|2" />
              <DAI name="q" sAddr="16|2|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|2|137|0|638" />
              <DAI name="t" sAddr="16|2|137|2" />
              <DAI name="q" sAddr="16|2|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|2|138|0|639" />
              <DAI name="t" sAddr="16|2|138|2" />
              <DAI name="q" sAddr="16|2|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|2|139|0|640" />
              <DAI name="t" sAddr="16|2|139|2" />
              <DAI name="q" sAddr="16|2|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|2|135|0|641" />
              <DAI name="t" sAddr="16|2|135|2" />
              <DAI name="q" sAddr="16|2|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|2|136|0|642" />
              <DAI name="t" sAddr="16|2|136|2" />
              <DAI name="q" sAddr="16|2|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|2|140|0|643" />
              <DAI name="t" sAddr="16|2|140|2" />
              <DAI name="q" sAddr="16|2|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|2|141|0|644" />
              <DAI name="t" sAddr="16|2|141|2" />
              <DAI name="q" sAddr="16|2|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|2|142|0|645" />
              <DAI name="t" sAddr="16|2|142|2" />
              <DAI name="q" sAddr="16|2|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|2|143|0|646" />
              <DAI name="t" sAddr="16|2|143|2" />
              <DAI name="q" sAddr="16|2|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|3|0|0" />
              <DAI name="t" sAddr="16|3|0|2" />
              <DAI name="q" sAddr="16|3|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|3|129|0|647" />
              <DAI name="t" sAddr="16|3|129|2" />
              <DAI name="q" sAddr="16|3|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|3|130|0|648" />
              <DAI name="t" sAddr="16|3|130|2" />
              <DAI name="q" sAddr="16|3|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|3|131|0|649" />
              <DAI name="t" sAddr="16|3|131|2" />
              <DAI name="q" sAddr="16|3|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|3|134|0|650" />
              <DAI name="t" sAddr="16|3|134|2" />
              <DAI name="q" sAddr="16|3|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|3|137|0|651" />
              <DAI name="t" sAddr="16|3|137|2" />
              <DAI name="q" sAddr="16|3|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|3|138|0|652" />
              <DAI name="t" sAddr="16|3|138|2" />
              <DAI name="q" sAddr="16|3|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|3|139|0|653" />
              <DAI name="t" sAddr="16|3|139|2" />
              <DAI name="q" sAddr="16|3|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|3|135|0|654" />
              <DAI name="t" sAddr="16|3|135|2" />
              <DAI name="q" sAddr="16|3|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|3|136|0|655" />
              <DAI name="t" sAddr="16|3|136|2" />
              <DAI name="q" sAddr="16|3|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|3|140|0|656" />
              <DAI name="t" sAddr="16|3|140|2" />
              <DAI name="q" sAddr="16|3|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|3|141|0|657" />
              <DAI name="t" sAddr="16|3|141|2" />
              <DAI name="q" sAddr="16|3|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|3|142|0|658" />
              <DAI name="t" sAddr="16|3|142|2" />
              <DAI name="q" sAddr="16|3|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|3|143|0|659" />
              <DAI name="t" sAddr="16|3|143|2" />
              <DAI name="q" sAddr="16|3|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|4|0|0" />
              <DAI name="t" sAddr="16|4|0|2" />
              <DAI name="q" sAddr="16|4|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|4|129|0|660" />
              <DAI name="t" sAddr="16|4|129|2" />
              <DAI name="q" sAddr="16|4|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|4|130|0|661" />
              <DAI name="t" sAddr="16|4|130|2" />
              <DAI name="q" sAddr="16|4|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|4|131|0|662" />
              <DAI name="t" sAddr="16|4|131|2" />
              <DAI name="q" sAddr="16|4|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|4|134|0|663" />
              <DAI name="t" sAddr="16|4|134|2" />
              <DAI name="q" sAddr="16|4|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|4|137|0|664" />
              <DAI name="t" sAddr="16|4|137|2" />
              <DAI name="q" sAddr="16|4|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|4|138|0|665" />
              <DAI name="t" sAddr="16|4|138|2" />
              <DAI name="q" sAddr="16|4|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|4|139|0|666" />
              <DAI name="t" sAddr="16|4|139|2" />
              <DAI name="q" sAddr="16|4|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|4|135|0|667" />
              <DAI name="t" sAddr="16|4|135|2" />
              <DAI name="q" sAddr="16|4|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|4|136|0|668" />
              <DAI name="t" sAddr="16|4|136|2" />
              <DAI name="q" sAddr="16|4|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|4|140|0|669" />
              <DAI name="t" sAddr="16|4|140|2" />
              <DAI name="q" sAddr="16|4|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|4|141|0|670" />
              <DAI name="t" sAddr="16|4|141|2" />
              <DAI name="q" sAddr="16|4|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|4|142|0|671" />
              <DAI name="t" sAddr="16|4|142|2" />
              <DAI name="q" sAddr="16|4|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|4|143|0|672" />
              <DAI name="t" sAddr="16|4|143|2" />
              <DAI name="q" sAddr="16|4|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|5|0|0" />
              <DAI name="t" sAddr="16|5|0|2" />
              <DAI name="q" sAddr="16|5|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|5|129|0|673" />
              <DAI name="t" sAddr="16|5|129|2" />
              <DAI name="q" sAddr="16|5|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|5|130|0|674" />
              <DAI name="t" sAddr="16|5|130|2" />
              <DAI name="q" sAddr="16|5|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|5|131|0|675" />
              <DAI name="t" sAddr="16|5|131|2" />
              <DAI name="q" sAddr="16|5|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|5|134|0|676" />
              <DAI name="t" sAddr="16|5|134|2" />
              <DAI name="q" sAddr="16|5|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|5|137|0|677" />
              <DAI name="t" sAddr="16|5|137|2" />
              <DAI name="q" sAddr="16|5|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|5|138|0|678" />
              <DAI name="t" sAddr="16|5|138|2" />
              <DAI name="q" sAddr="16|5|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|5|139|0|679" />
              <DAI name="t" sAddr="16|5|139|2" />
              <DAI name="q" sAddr="16|5|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|5|135|0|680" />
              <DAI name="t" sAddr="16|5|135|2" />
              <DAI name="q" sAddr="16|5|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|5|136|0|681" />
              <DAI name="t" sAddr="16|5|136|2" />
              <DAI name="q" sAddr="16|5|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|5|140|0|682" />
              <DAI name="t" sAddr="16|5|140|2" />
              <DAI name="q" sAddr="16|5|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|5|141|0|683" />
              <DAI name="t" sAddr="16|5|141|2" />
              <DAI name="q" sAddr="16|5|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|5|142|0|684" />
              <DAI name="t" sAddr="16|5|142|2" />
              <DAI name="q" sAddr="16|5|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|5|143|0|685" />
              <DAI name="t" sAddr="16|5|143|2" />
              <DAI name="q" sAddr="16|5|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|6|0|0" />
              <DAI name="t" sAddr="16|6|0|2" />
              <DAI name="q" sAddr="16|6|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|6|129|0|686" />
              <DAI name="t" sAddr="16|6|129|2" />
              <DAI name="q" sAddr="16|6|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|6|130|0|687" />
              <DAI name="t" sAddr="16|6|130|2" />
              <DAI name="q" sAddr="16|6|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|6|131|0|688" />
              <DAI name="t" sAddr="16|6|131|2" />
              <DAI name="q" sAddr="16|6|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|6|134|0|689" />
              <DAI name="t" sAddr="16|6|134|2" />
              <DAI name="q" sAddr="16|6|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|6|137|0|690" />
              <DAI name="t" sAddr="16|6|137|2" />
              <DAI name="q" sAddr="16|6|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|6|138|0|691" />
              <DAI name="t" sAddr="16|6|138|2" />
              <DAI name="q" sAddr="16|6|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|6|139|0|692" />
              <DAI name="t" sAddr="16|6|139|2" />
              <DAI name="q" sAddr="16|6|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|6|135|0|693" />
              <DAI name="t" sAddr="16|6|135|2" />
              <DAI name="q" sAddr="16|6|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|6|136|0|694" />
              <DAI name="t" sAddr="16|6|136|2" />
              <DAI name="q" sAddr="16|6|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|6|140|0|695" />
              <DAI name="t" sAddr="16|6|140|2" />
              <DAI name="q" sAddr="16|6|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|6|141|0|696" />
              <DAI name="t" sAddr="16|6|141|2" />
              <DAI name="q" sAddr="16|6|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|6|142|0|697" />
              <DAI name="t" sAddr="16|6|142|2" />
              <DAI name="q" sAddr="16|6|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|6|143|0|698" />
              <DAI name="t" sAddr="16|6|143|2" />
              <DAI name="q" sAddr="16|6|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|7|0|0" />
              <DAI name="t" sAddr="16|7|0|2" />
              <DAI name="q" sAddr="16|7|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|7|129|0|699" />
              <DAI name="t" sAddr="16|7|129|2" />
              <DAI name="q" sAddr="16|7|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|7|130|0|700" />
              <DAI name="t" sAddr="16|7|130|2" />
              <DAI name="q" sAddr="16|7|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|7|131|0|701" />
              <DAI name="t" sAddr="16|7|131|2" />
              <DAI name="q" sAddr="16|7|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|7|134|0|702" />
              <DAI name="t" sAddr="16|7|134|2" />
              <DAI name="q" sAddr="16|7|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|7|137|0|703" />
              <DAI name="t" sAddr="16|7|137|2" />
              <DAI name="q" sAddr="16|7|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|7|138|0|704" />
              <DAI name="t" sAddr="16|7|138|2" />
              <DAI name="q" sAddr="16|7|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|7|139|0|705" />
              <DAI name="t" sAddr="16|7|139|2" />
              <DAI name="q" sAddr="16|7|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|7|135|0|706" />
              <DAI name="t" sAddr="16|7|135|2" />
              <DAI name="q" sAddr="16|7|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|7|136|0|707" />
              <DAI name="t" sAddr="16|7|136|2" />
              <DAI name="q" sAddr="16|7|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|7|140|0|708" />
              <DAI name="t" sAddr="16|7|140|2" />
              <DAI name="q" sAddr="16|7|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|7|141|0|709" />
              <DAI name="t" sAddr="16|7|141|2" />
              <DAI name="q" sAddr="16|7|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|7|142|0|710" />
              <DAI name="t" sAddr="16|7|142|2" />
              <DAI name="q" sAddr="16|7|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|7|143|0|711" />
              <DAI name="t" sAddr="16|7|143|2" />
              <DAI name="q" sAddr="16|7|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="9">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|8|0|0" />
              <DAI name="t" sAddr="16|8|0|2" />
              <DAI name="q" sAddr="16|8|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|8|129|0|712" />
              <DAI name="t" sAddr="16|8|129|2" />
              <DAI name="q" sAddr="16|8|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|8|130|0|713" />
              <DAI name="t" sAddr="16|8|130|2" />
              <DAI name="q" sAddr="16|8|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|8|131|0|714" />
              <DAI name="t" sAddr="16|8|131|2" />
              <DAI name="q" sAddr="16|8|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|8|134|0|715" />
              <DAI name="t" sAddr="16|8|134|2" />
              <DAI name="q" sAddr="16|8|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|8|137|0|716" />
              <DAI name="t" sAddr="16|8|137|2" />
              <DAI name="q" sAddr="16|8|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|8|138|0|717" />
              <DAI name="t" sAddr="16|8|138|2" />
              <DAI name="q" sAddr="16|8|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|8|139|0|718" />
              <DAI name="t" sAddr="16|8|139|2" />
              <DAI name="q" sAddr="16|8|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|8|135|0|719" />
              <DAI name="t" sAddr="16|8|135|2" />
              <DAI name="q" sAddr="16|8|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|8|136|0|720" />
              <DAI name="t" sAddr="16|8|136|2" />
              <DAI name="q" sAddr="16|8|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|8|140|0|721" />
              <DAI name="t" sAddr="16|8|140|2" />
              <DAI name="q" sAddr="16|8|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|8|141|0|722" />
              <DAI name="t" sAddr="16|8|141|2" />
              <DAI name="q" sAddr="16|8|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|8|142|0|723" />
              <DAI name="t" sAddr="16|8|142|2" />
              <DAI name="q" sAddr="16|8|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|8|143|0|724" />
              <DAI name="t" sAddr="16|8|143|2" />
              <DAI name="q" sAddr="16|8|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="10">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|9|0|0" />
              <DAI name="t" sAddr="16|9|0|2" />
              <DAI name="q" sAddr="16|9|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|9|129|0|725" />
              <DAI name="t" sAddr="16|9|129|2" />
              <DAI name="q" sAddr="16|9|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|9|130|0|726" />
              <DAI name="t" sAddr="16|9|130|2" />
              <DAI name="q" sAddr="16|9|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|9|131|0|727" />
              <DAI name="t" sAddr="16|9|131|2" />
              <DAI name="q" sAddr="16|9|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|9|134|0|728" />
              <DAI name="t" sAddr="16|9|134|2" />
              <DAI name="q" sAddr="16|9|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|9|137|0|729" />
              <DAI name="t" sAddr="16|9|137|2" />
              <DAI name="q" sAddr="16|9|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|9|138|0|730" />
              <DAI name="t" sAddr="16|9|138|2" />
              <DAI name="q" sAddr="16|9|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|9|139|0|731" />
              <DAI name="t" sAddr="16|9|139|2" />
              <DAI name="q" sAddr="16|9|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|9|135|0|732" />
              <DAI name="t" sAddr="16|9|135|2" />
              <DAI name="q" sAddr="16|9|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|9|136|0|733" />
              <DAI name="t" sAddr="16|9|136|2" />
              <DAI name="q" sAddr="16|9|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|9|140|0|734" />
              <DAI name="t" sAddr="16|9|140|2" />
              <DAI name="q" sAddr="16|9|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|9|141|0|735" />
              <DAI name="t" sAddr="16|9|141|2" />
              <DAI name="q" sAddr="16|9|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|9|142|0|736" />
              <DAI name="t" sAddr="16|9|142|2" />
              <DAI name="q" sAddr="16|9|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|9|143|0|737" />
              <DAI name="t" sAddr="16|9|143|2" />
              <DAI name="q" sAddr="16|9|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="11">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|10|0|0" />
              <DAI name="t" sAddr="16|10|0|2" />
              <DAI name="q" sAddr="16|10|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|10|129|0|738" />
              <DAI name="t" sAddr="16|10|129|2" />
              <DAI name="q" sAddr="16|10|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|10|130|0|739" />
              <DAI name="t" sAddr="16|10|130|2" />
              <DAI name="q" sAddr="16|10|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|10|131|0|740" />
              <DAI name="t" sAddr="16|10|131|2" />
              <DAI name="q" sAddr="16|10|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|10|134|0|741" />
              <DAI name="t" sAddr="16|10|134|2" />
              <DAI name="q" sAddr="16|10|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|10|137|0|742" />
              <DAI name="t" sAddr="16|10|137|2" />
              <DAI name="q" sAddr="16|10|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|10|138|0|743" />
              <DAI name="t" sAddr="16|10|138|2" />
              <DAI name="q" sAddr="16|10|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|10|139|0|744" />
              <DAI name="t" sAddr="16|10|139|2" />
              <DAI name="q" sAddr="16|10|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|10|135|0|745" />
              <DAI name="t" sAddr="16|10|135|2" />
              <DAI name="q" sAddr="16|10|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|10|136|0|746" />
              <DAI name="t" sAddr="16|10|136|2" />
              <DAI name="q" sAddr="16|10|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|10|140|0|747" />
              <DAI name="t" sAddr="16|10|140|2" />
              <DAI name="q" sAddr="16|10|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|10|141|0|748" />
              <DAI name="t" sAddr="16|10|141|2" />
              <DAI name="q" sAddr="16|10|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|10|142|0|749" />
              <DAI name="t" sAddr="16|10|142|2" />
              <DAI name="q" sAddr="16|10|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|10|143|0|750" />
              <DAI name="t" sAddr="16|10|143|2" />
              <DAI name="q" sAddr="16|10|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="12">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|11|0|0" />
              <DAI name="t" sAddr="16|11|0|2" />
              <DAI name="q" sAddr="16|11|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|11|129|0|751" />
              <DAI name="t" sAddr="16|11|129|2" />
              <DAI name="q" sAddr="16|11|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|11|130|0|752" />
              <DAI name="t" sAddr="16|11|130|2" />
              <DAI name="q" sAddr="16|11|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|11|131|0|753" />
              <DAI name="t" sAddr="16|11|131|2" />
              <DAI name="q" sAddr="16|11|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|11|134|0|754" />
              <DAI name="t" sAddr="16|11|134|2" />
              <DAI name="q" sAddr="16|11|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|11|137|0|755" />
              <DAI name="t" sAddr="16|11|137|2" />
              <DAI name="q" sAddr="16|11|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|11|138|0|756" />
              <DAI name="t" sAddr="16|11|138|2" />
              <DAI name="q" sAddr="16|11|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|11|139|0|757" />
              <DAI name="t" sAddr="16|11|139|2" />
              <DAI name="q" sAddr="16|11|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|11|135|0|758" />
              <DAI name="t" sAddr="16|11|135|2" />
              <DAI name="q" sAddr="16|11|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|11|136|0|759" />
              <DAI name="t" sAddr="16|11|136|2" />
              <DAI name="q" sAddr="16|11|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|11|140|0|760" />
              <DAI name="t" sAddr="16|11|140|2" />
              <DAI name="q" sAddr="16|11|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|11|141|0|761" />
              <DAI name="t" sAddr="16|11|141|2" />
              <DAI name="q" sAddr="16|11|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|11|142|0|762" />
              <DAI name="t" sAddr="16|11|142|2" />
              <DAI name="q" sAddr="16|11|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|11|143|0|763" />
              <DAI name="t" sAddr="16|11|143|2" />
              <DAI name="q" sAddr="16|11|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="13">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|12|0|0" />
              <DAI name="t" sAddr="16|12|0|2" />
              <DAI name="q" sAddr="16|12|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|12|129|0|764" />
              <DAI name="t" sAddr="16|12|129|2" />
              <DAI name="q" sAddr="16|12|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|12|130|0|765" />
              <DAI name="t" sAddr="16|12|130|2" />
              <DAI name="q" sAddr="16|12|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|12|131|0|766" />
              <DAI name="t" sAddr="16|12|131|2" />
              <DAI name="q" sAddr="16|12|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|12|134|0|767" />
              <DAI name="t" sAddr="16|12|134|2" />
              <DAI name="q" sAddr="16|12|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|12|137|0|768" />
              <DAI name="t" sAddr="16|12|137|2" />
              <DAI name="q" sAddr="16|12|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|12|138|0|769" />
              <DAI name="t" sAddr="16|12|138|2" />
              <DAI name="q" sAddr="16|12|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|12|139|0|770" />
              <DAI name="t" sAddr="16|12|139|2" />
              <DAI name="q" sAddr="16|12|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|12|135|0|771" />
              <DAI name="t" sAddr="16|12|135|2" />
              <DAI name="q" sAddr="16|12|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|12|136|0|772" />
              <DAI name="t" sAddr="16|12|136|2" />
              <DAI name="q" sAddr="16|12|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|12|140|0|773" />
              <DAI name="t" sAddr="16|12|140|2" />
              <DAI name="q" sAddr="16|12|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|12|141|0|774" />
              <DAI name="t" sAddr="16|12|141|2" />
              <DAI name="q" sAddr="16|12|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|12|142|0|775" />
              <DAI name="t" sAddr="16|12|142|2" />
              <DAI name="q" sAddr="16|12|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|12|143|0|776" />
              <DAI name="t" sAddr="16|12|143|2" />
              <DAI name="q" sAddr="16|12|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="14">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|13|0|0" />
              <DAI name="t" sAddr="16|13|0|2" />
              <DAI name="q" sAddr="16|13|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|13|129|0|777" />
              <DAI name="t" sAddr="16|13|129|2" />
              <DAI name="q" sAddr="16|13|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|13|130|0|778" />
              <DAI name="t" sAddr="16|13|130|2" />
              <DAI name="q" sAddr="16|13|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|13|131|0|779" />
              <DAI name="t" sAddr="16|13|131|2" />
              <DAI name="q" sAddr="16|13|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|13|134|0|780" />
              <DAI name="t" sAddr="16|13|134|2" />
              <DAI name="q" sAddr="16|13|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|13|137|0|781" />
              <DAI name="t" sAddr="16|13|137|2" />
              <DAI name="q" sAddr="16|13|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|13|138|0|782" />
              <DAI name="t" sAddr="16|13|138|2" />
              <DAI name="q" sAddr="16|13|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|13|139|0|783" />
              <DAI name="t" sAddr="16|13|139|2" />
              <DAI name="q" sAddr="16|13|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|13|135|0|784" />
              <DAI name="t" sAddr="16|13|135|2" />
              <DAI name="q" sAddr="16|13|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|13|136|0|785" />
              <DAI name="t" sAddr="16|13|136|2" />
              <DAI name="q" sAddr="16|13|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|13|140|0|786" />
              <DAI name="t" sAddr="16|13|140|2" />
              <DAI name="q" sAddr="16|13|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|13|141|0|787" />
              <DAI name="t" sAddr="16|13|141|2" />
              <DAI name="q" sAddr="16|13|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|13|142|0|788" />
              <DAI name="t" sAddr="16|13|142|2" />
              <DAI name="q" sAddr="16|13|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|13|143|0|789" />
              <DAI name="t" sAddr="16|13|143|2" />
              <DAI name="q" sAddr="16|13|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="15">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|14|0|0" />
              <DAI name="t" sAddr="16|14|0|2" />
              <DAI name="q" sAddr="16|14|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|14|129|0|790" />
              <DAI name="t" sAddr="16|14|129|2" />
              <DAI name="q" sAddr="16|14|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|14|130|0|791" />
              <DAI name="t" sAddr="16|14|130|2" />
              <DAI name="q" sAddr="16|14|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|14|131|0|792" />
              <DAI name="t" sAddr="16|14|131|2" />
              <DAI name="q" sAddr="16|14|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|14|134|0|793" />
              <DAI name="t" sAddr="16|14|134|2" />
              <DAI name="q" sAddr="16|14|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|14|137|0|794" />
              <DAI name="t" sAddr="16|14|137|2" />
              <DAI name="q" sAddr="16|14|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|14|138|0|795" />
              <DAI name="t" sAddr="16|14|138|2" />
              <DAI name="q" sAddr="16|14|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|14|139|0|796" />
              <DAI name="t" sAddr="16|14|139|2" />
              <DAI name="q" sAddr="16|14|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|14|135|0|797" />
              <DAI name="t" sAddr="16|14|135|2" />
              <DAI name="q" sAddr="16|14|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|14|136|0|798" />
              <DAI name="t" sAddr="16|14|136|2" />
              <DAI name="q" sAddr="16|14|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|14|140|0|799" />
              <DAI name="t" sAddr="16|14|140|2" />
              <DAI name="q" sAddr="16|14|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|14|141|0|800" />
              <DAI name="t" sAddr="16|14|141|2" />
              <DAI name="q" sAddr="16|14|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|14|142|0|801" />
              <DAI name="t" sAddr="16|14|142|2" />
              <DAI name="q" sAddr="16|14|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|14|143|0|802" />
              <DAI name="t" sAddr="16|14|143|2" />
              <DAI name="q" sAddr="16|14|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="16">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|15|0|0" />
              <DAI name="t" sAddr="16|15|0|2" />
              <DAI name="q" sAddr="16|15|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|15|129|0|803" />
              <DAI name="t" sAddr="16|15|129|2" />
              <DAI name="q" sAddr="16|15|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|15|130|0|804" />
              <DAI name="t" sAddr="16|15|130|2" />
              <DAI name="q" sAddr="16|15|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|15|131|0|805" />
              <DAI name="t" sAddr="16|15|131|2" />
              <DAI name="q" sAddr="16|15|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|15|134|0|806" />
              <DAI name="t" sAddr="16|15|134|2" />
              <DAI name="q" sAddr="16|15|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|15|137|0|807" />
              <DAI name="t" sAddr="16|15|137|2" />
              <DAI name="q" sAddr="16|15|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|15|138|0|808" />
              <DAI name="t" sAddr="16|15|138|2" />
              <DAI name="q" sAddr="16|15|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|15|139|0|809" />
              <DAI name="t" sAddr="16|15|139|2" />
              <DAI name="q" sAddr="16|15|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|15|135|0|810" />
              <DAI name="t" sAddr="16|15|135|2" />
              <DAI name="q" sAddr="16|15|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|15|136|0|811" />
              <DAI name="t" sAddr="16|15|136|2" />
              <DAI name="q" sAddr="16|15|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|15|140|0|812" />
              <DAI name="t" sAddr="16|15|140|2" />
              <DAI name="q" sAddr="16|15|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|15|141|0|813" />
              <DAI name="t" sAddr="16|15|141|2" />
              <DAI name="q" sAddr="16|15|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|15|142|0|814" />
              <DAI name="t" sAddr="16|15|142|2" />
              <DAI name="q" sAddr="16|15|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|15|143|0|815" />
              <DAI name="t" sAddr="16|15|143|2" />
              <DAI name="q" sAddr="16|15|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="17">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|16|0|0" />
              <DAI name="t" sAddr="16|16|0|2" />
              <DAI name="q" sAddr="16|16|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|16|129|0|816" />
              <DAI name="t" sAddr="16|16|129|2" />
              <DAI name="q" sAddr="16|16|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|16|130|0|817" />
              <DAI name="t" sAddr="16|16|130|2" />
              <DAI name="q" sAddr="16|16|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|16|131|0|818" />
              <DAI name="t" sAddr="16|16|131|2" />
              <DAI name="q" sAddr="16|16|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|16|134|0|819" />
              <DAI name="t" sAddr="16|16|134|2" />
              <DAI name="q" sAddr="16|16|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|16|137|0|820" />
              <DAI name="t" sAddr="16|16|137|2" />
              <DAI name="q" sAddr="16|16|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|16|138|0|821" />
              <DAI name="t" sAddr="16|16|138|2" />
              <DAI name="q" sAddr="16|16|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|16|139|0|822" />
              <DAI name="t" sAddr="16|16|139|2" />
              <DAI name="q" sAddr="16|16|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|16|135|0|823" />
              <DAI name="t" sAddr="16|16|135|2" />
              <DAI name="q" sAddr="16|16|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|16|136|0|824" />
              <DAI name="t" sAddr="16|16|136|2" />
              <DAI name="q" sAddr="16|16|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|16|140|0|825" />
              <DAI name="t" sAddr="16|16|140|2" />
              <DAI name="q" sAddr="16|16|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|16|141|0|826" />
              <DAI name="t" sAddr="16|16|141|2" />
              <DAI name="q" sAddr="16|16|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|16|142|0|827" />
              <DAI name="t" sAddr="16|16|142|2" />
              <DAI name="q" sAddr="16|16|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|16|143|0|828" />
              <DAI name="t" sAddr="16|16|143|2" />
              <DAI name="q" sAddr="16|16|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="18">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|17|0|0" />
              <DAI name="t" sAddr="16|17|0|2" />
              <DAI name="q" sAddr="16|17|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|17|129|0|829" />
              <DAI name="t" sAddr="16|17|129|2" />
              <DAI name="q" sAddr="16|17|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|17|130|0|830" />
              <DAI name="t" sAddr="16|17|130|2" />
              <DAI name="q" sAddr="16|17|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|17|131|0|831" />
              <DAI name="t" sAddr="16|17|131|2" />
              <DAI name="q" sAddr="16|17|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|17|134|0|832" />
              <DAI name="t" sAddr="16|17|134|2" />
              <DAI name="q" sAddr="16|17|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|17|137|0|833" />
              <DAI name="t" sAddr="16|17|137|2" />
              <DAI name="q" sAddr="16|17|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|17|138|0|834" />
              <DAI name="t" sAddr="16|17|138|2" />
              <DAI name="q" sAddr="16|17|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|17|139|0|835" />
              <DAI name="t" sAddr="16|17|139|2" />
              <DAI name="q" sAddr="16|17|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|17|135|0|836" />
              <DAI name="t" sAddr="16|17|135|2" />
              <DAI name="q" sAddr="16|17|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|17|136|0|837" />
              <DAI name="t" sAddr="16|17|136|2" />
              <DAI name="q" sAddr="16|17|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|17|140|0|838" />
              <DAI name="t" sAddr="16|17|140|2" />
              <DAI name="q" sAddr="16|17|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|17|141|0|839" />
              <DAI name="t" sAddr="16|17|141|2" />
              <DAI name="q" sAddr="16|17|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|17|142|0|840" />
              <DAI name="t" sAddr="16|17|142|2" />
              <DAI name="q" sAddr="16|17|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|17|143|0|841" />
              <DAI name="t" sAddr="16|17|143|2" />
              <DAI name="q" sAddr="16|17|143|1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="PHD" lnClass="LPHD">
      <DO name="PhyNam" type="PhyNam" />
      <DO name="PhyHealth" type="Health" />
      <DO name="Proxy" type="Proxy" />
      <DO name="Sim" type="Sim" />
    </LNodeType>
    <LNodeType id="BaseLN0" lnClass="LLN0">
      <DO name="NamPlt" type="NamPlt" />
      <DO name="Beh" type="Beh" />
      <DO name="Health" type="Health" />
      <DO name="Mod" type="Mod" />
      <DO name="InRef1" type="ORG" />
      <DO name="InRef2" type="ORG" />
    </LNodeType>
    <LNodeType id="LN0" lnClass="LLN0">
      <DO name="Beh" type="Beh" />
      <DO name="Mod" type="Mod" />
      <DO name="GrRef" type="ORG" />
    </LNodeType>
    <LNodeType id="LN0_2" lnClass="LLN0">
      <DO name="Beh" type="Beh" />
      <DO name="GrRef" type="ORG" />
    </LNodeType>
    <LNodeType id="CTR-P" lnClass="TCTR">
      <DO name="Beh" type="Beh" />
      <DO name="AmpSv" type="AmpSv" />
      <DO name="ARtg" type="ARtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
    </LNodeType>
    <LNodeType id="CTR-N" lnClass="TCTR">
      <DO name="Beh" type="Beh" />
      <DO name="AmpSv" type="AmpSv" />
      <DO name="ARtg" type="ARtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
      <DO name="D" type="D" />
    </LNodeType>
    <LNodeType id="VTR-P" lnClass="TVTR">
      <DO name="Beh" type="Beh" />
      <DO name="VolSv" type="VolSv" />
      <DO name="VRtg" type="VRtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
      <DO name="FuFail" type="SPS" />
      <DO name="InRef1" type="ORG" />
    </LNodeType>
    <LNodeType id="VTR-N" lnClass="TVTR">
      <DO name="Beh" type="Beh" />
      <DO name="VolSv" type="VolSv" />
      <DO name="VRtg" type="VRtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
      <DO name="D" type="D" />
      <DO name="FuFail" type="SPS" />
      <DO name="InRef1" type="ORG" />
    </LNodeType>
    <LNodeType id="BININ" lnClass="GGIO">
      <DO name="Beh" type="Beh" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
    </LNodeType>
    <LNodeType id="CMDOUT" lnClass="GGIO">
      <DO name="Beh" type="Beh" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
    </LNodeType>
    <LNodeType id="GGIO_GOOSE" lnClass="GGIO">
      <DO name="Beh" type="Beh" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
      <DO name="Ind25" type="SPS" />
      <DO name="Ind26" type="SPS" />
      <DO name="Ind27" type="SPS" />
      <DO name="Ind28" type="SPS" />
      <DO name="Ind29" type="SPS" />
      <DO name="Ind30" type="SPS" />
      <DO name="Ind31" type="SPS" />
      <DO name="Ind32" type="SPS" />
    </LNodeType>
    <LNodeType id="TIM" lnClass="LTIM">
      <DO name="Beh" type="Beh" />
      <DO name="TmDT" type="SPS" />
      <DO name="TmOfsTmm" type="ING" />
      <DO name="TmUseDT" type="SPG" />
      <DO desc="Indicates if Offset of local time should be set automatically" name="AutoTmOfsTmm" type="AutoTmOfsTmm" />
    </LNodeType>
    <LNodeType id="XCBR_TYPE" lnClass="XCBR">
      <DO name="Beh" type="Beh" />
      <DO name="EEHealth" type="Health" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="Pos" type="DPC" />
      <DO name="BlkOpn" type="SPC" />
      <DO name="BlkCls" type="SPC" />
      <DO name="OpOpn" type="SPS2" />
      <DO name="OpCls" type="SPS2" />
      <DO name="OpTr" type="SPS2" />
      <DO name="OpnCol" type="SPS2" />
      <DO name="ClsCol" type="SPS2" />
    </LNodeType>
    <LNodeType id="XSWI_TYPE" lnClass="XSWI">
      <DO name="Beh" type="Beh" />
      <DO name="EEHealth" type="Health" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="SwTyp" type="ENS_SwTyp" />
      <DO name="Pos" type="DPC" />
      <DO name="BlkOpn" type="SPC" />
      <DO name="BlkCls" type="SPC" />
      <DO name="OpOpn" type="SPS2" />
      <DO name="OpCls" type="SPS2" />
      <DO name="OpnCol" type="SPS2" />
      <DO name="ClsCol" type="SPS2" />
    </LNodeType>
    <LNodeType id="LTMS_TYPE" lnClass="LTMS">
      <DO name="Beh" type="Beh" />
      <DO name="TmSrc" type="VSS" />
      <DO name="TmSyn" type="ENS_TmSyn" />
      <DO name="TmChSt1" type="SPS" />
    </LNodeType>
    <LNodeType id="LCCH_TYPE" lnClass="LCCH">
      <DO name="Beh" type="Beh" />
      <DO name="ChLiv" type="SPS" />
      <DO name="RedChLiv" type="SPS" />
      <DO name="ChLivTms" type="ING" />
    </LNodeType>
    <LNodeType id="SIML_TYPE" lnClass="SIML">
      <DO name="Beh" type="Beh" />
      <DO name="InsAlm" type="SPS" />
      <DO name="InsBlk" type="SPS" />
      <DO name="InsTr" type="SPS" />
      <DO name="TmpAlm" type="SPS" />
      <DO name="GasInsAlm" type="SPS" />
      <DO name="GasInsTr" type="SPS" />
      <DO name="GasFlwTr" type="SPS" />
      <DO name="InsLevMax" type="SPS" />
      <DO name="InsLevMin" type="SPS" />
      <DO name="H2Alm" type="SPS" />
      <DO name="H2Wrn" type="SPS" />
      <DO name="MstAlm" type="SPS" />
      <DO name="MstWrn" type="SPS" />
    </LNodeType>
    <LNodeType id="SIMG_TYPE" lnClass="SIMG">
      <DO name="Beh" type="Beh" />
      <DO name="InsAlm" type="SPS" />
      <DO name="InsBlk" type="SPS" />
      <DO name="InsTr" type="SPS" />
      <DO name="PresAlm" type="SPS" />
      <DO name="DenAlm" type="SPS" />
      <DO name="TmpAlm" type="SPS" />
      <DO name="InsLevMax" type="SPS" />
      <DO name="InsLevMin" type="SPS" />
    </LNodeType>
    <LNodeType id="LSRL_TYPE" lnClass="LSRL">
      <DO name="NamPlt" type="NamPlt_LSR" />
      <DO name="Spd" type="ING" />
      <DO name="DataBits" type="ING" />
      <DO name="Parity" type="VSG" />
      <DO name="StopBits" type="ING" />
    </LNodeType>
    <LNodeType id="LGOS_TYPE" lnClass="LGOS">
      <DO name="Beh" type="Beh" />
      <DO name="St" type="SPS" />
      <DO name="SimSt" type="SPS" />
      <DO name="GoCBRef" type="ORG2" />
    </LNodeType>
    <DOType id="PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>E</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>04A01.2</Val>
      </DA>
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC">
        <Val>90044390</Val>
      </DA>
      <DA name="model" bType="VisString255" valKind="RO" fc="DC">
        <Val>MU3203OB3B4XXXXP1P1BX04SE</Val>
      </DA>
      <DA name="location" bType="VisString255" valKind="RO" fc="DC">
        <Val>SS</Val>
      </DA>
      <DA name="name" bType="VisString64" valKind="RO" fc="DC">
        <Val>SS_G134MUB</Val>
      </DA>
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC">
        <Val>TasNetworks</Val>
      </DA>
      <DA name="ePSName" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="primeOper" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="secondOper" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="latitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="longitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="altitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="mRID" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>variant=F4000S1I4U4,F4000S1I4U4,F12800S8I4U4,F15360S8I4U4;fr=50,60;Uar=100-250dc,110-240ac</Val>
      </DA>
    </DOType>
    <DOType id="VSG" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" />
    </DOType>
    <DOType id="VSS" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST">
        <Val />
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" dchg="true" fc="ST">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Sim" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SimOper" fc="CO" />
    </DOType>
    <DOType id="NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>04A01.2</Val>
      </DA>
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="NamPlt_LSR" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>04A01.2</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="ENS_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="TmSynKind" dchg="true" fc="ST">
        <Val>Not synchronized by a global area clock signal</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_SwTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwTypKind" dchg="true" fc="ST">
        <Val>Disconnector</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="INS" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ORG" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SP" />
      <DA name="purpose" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ORG2" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="Beh" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Mod" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF" />
      <DA name="Oper" bType="Struct" type="ModOper" fc="CO" />
    </DOType>
    <DOType id="AmpSv" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="units" bType="Struct" type="AmpUnit" fc="CF" />
      <DA name="sVC" bType="Struct" type="AmpScaledValueCfg" fc="CF" />
      <DA name="min" bType="Struct" type="AmpMinVal" fc="CF" />
      <DA name="max" bType="Struct" type="AmpMaxVal" fc="CF" />
    </DOType>
    <DOType id="VolSv" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="units" bType="Struct" type="VolUnit" fc="CF" />
      <DA name="sVC" bType="Struct" type="VolScaledValueCfg" fc="CF" />
      <DA name="min" bType="Struct" type="VolMinVal" fc="CF" />
      <DA name="max" bType="Struct" type="VolMaxVal" fc="CF" />
    </DOType>
    <DOType id="ARtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" type="ARtgUnit" fc="CF" />
      <DA name="minVal" bType="Struct" type="ARtgMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="ARtgMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="ARtgStepSize" fc="CF" />
    </DOType>
    <DOType id="VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" type="VRtgUnit" fc="CF" />
      <DA name="minVal" bType="Struct" type="VRtgMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="VRtgMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="VRtgStepSize" fc="CF" />
    </DOType>
    <DOType id="HzRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" type="HzRtgUnit" fc="CF" />
      <DA name="minVal" bType="Struct" type="HzRtgMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="HzRtgMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="HzRtgStepSize" fc="CF" />
    </DOType>
    <DOType id="Rat" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueF" fc="SP" />
      <DA name="minVal" bType="Struct" type="RatMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="RatMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="RatStepSize" fc="CF" />
    </DOType>
    <DOType id="D" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" dchg="true" fc="SP" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>Indicates that the neutral channel is being calculated</Val>
      </DA>
    </DOType>
    <DOType id="AutoTmOfsTmm" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" dchg="true" fc="SP" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>Indicates if Offset of local time should be set automatically</Val>
      </DA>
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPS2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="ING" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="SPG" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="TSG" cdc="TSG">
      <DA name="setCal" bType="Struct" type="CalendarTime" fc="SP" />
    </DOType>
    <DAType id="ModOper">
      <BDA name="ctlVal" bType="Enum" type="BehKind" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SimOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="originator">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="i" bType="INT32" valKind="RO" />
    </DAType>
    <DAType id="AnalogueValueF">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="AmpUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>A</Val>
      </BDA>
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind">
        <Val>m</Val>
      </BDA>
    </DAType>
    <DAType id="AmpScaledValueCfg">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.001</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0.0</Val>
      </BDA>
    </DAType>
    <DAType id="AmpMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="AmpMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000000</Val>
      </BDA>
    </DAType>
    <DAType id="VolUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>V</Val>
      </BDA>
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind">
        <Val>c</Val>
      </BDA>
    </DAType>
    <DAType id="VolScaledValueCfg">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.01</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0.0</Val>
      </BDA>
    </DAType>
    <DAType id="VolMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="VolMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>500000000</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>A</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgStepSize">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>V</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgStepSize">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>Hz</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>50</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>60</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgStepSize">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>10</Val>
      </BDA>
    </DAType>
    <DAType id="RatMinVal">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>1.0</Val>
      </BDA>
    </DAType>
    <DAType id="RatMaxVal">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>10000.0</Val>
      </BDA>
    </DAType>
    <DAType id="RatStepSize">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>0.1</Val>
      </BDA>
    </DAType>
    <DAType id="CalendarTime">
      <BDA name="occ" bType="INT16U" valKind="RO" />
      <BDA name="occType" bType="Enum" valKind="RO" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" valKind="RO" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" valKind="RO" type="WeekdayKind" />
      <BDA name="month" bType="Enum" valKind="RO" type="MonthKind" />
      <BDA name="day" bType="INT8U" valKind="RO" />
      <BDA name="hr" bType="INT8U" valKind="RO" />
      <BDA name="mn" bType="INT8U" valKind="RO" />
    </DAType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="BehKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="MonthKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="SwTypKind">
      <EnumVal ord="1">Load Break Switch</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="TmSynKind">
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>