								<Val>Generic controllable single point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="SPCSO001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 1 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262145,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244396,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243266,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 2 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262146,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244397,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243267,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 3 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262147,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244398,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243268,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 4 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262148,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244399,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243269,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 5 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262149,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244400,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243270,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 6 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262150,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244401,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243271,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 7 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262151,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244402,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243272,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 8 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262152,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244403,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243273,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 9 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262153,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244404,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243274,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 10 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262154,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244405,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243275,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 11 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262155,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244406,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243276,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 12 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262156,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244407,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243277,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 13 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262157,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244408,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243278,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 14 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262158,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244409,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243279,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 15 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262159,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244410,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243280,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 16 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262160,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244411,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243281,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 17 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262161,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244412,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243282,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 18 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262162,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244413,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243283,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 19 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262163,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244414,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243284,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 20 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262164,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244415,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243285,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 21 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262165,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244416,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243286,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 22 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262166,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244417,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243287,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 23 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262167,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244418,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243288,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 24 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262168,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244419,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243289,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 25 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262169,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244420,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243290,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 26 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262170,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244421,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243291,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 27 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262171,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244422,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243292,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 28 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262172,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244423,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243293,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 29 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262173,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244424,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243294,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 30 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262174,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244425,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243295,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 31 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262175,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244426,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243296,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 32 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262176,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244427,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243297,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 33 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262177,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244428,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243298,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 34 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262178,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244429,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243299,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 35 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262179,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244430,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243300,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 36 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262180,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244431,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243301,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 37 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262181,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244432,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243302,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 38 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262182,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244433,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243303,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 39 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262183,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244434,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243304,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 40 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262184,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244435,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243305,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 41 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262185,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244436,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243306,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 42 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262186,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244437,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243307,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 43 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262187,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244438,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243308,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 44 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262188,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244439,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243309,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 45 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262189,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244440,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243310,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 46 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262190,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244441,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243311,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 47 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262191,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244442,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243312,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 48 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262192,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244443,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243313,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 49 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262193,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244444,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243314,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 50 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262194,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244445,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243315,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 51 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262195,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244446,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243316,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 52 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262196,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244447,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243317,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 53 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262197,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244448,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243318,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 54 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262198,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244449,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243319,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 55 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262199,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244450,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243320,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 56 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262200,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244451,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243321,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 57 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262201,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244452,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243322,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 58 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262202,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244453,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243323,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 59 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262203,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244454,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243324,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 60 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262204,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244455,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243325,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 61 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262205,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244456,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243326,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 62 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262206,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244457,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243327,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 63 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262207,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244458,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243328,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 64 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262208,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244459,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243329,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 65 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262209,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244460,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243330,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 66 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262210,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244461,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243331,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 67 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262211,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244462,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243332,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 68 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262212,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244463,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243333,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 69 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262213,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244464,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243334,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 70 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262214,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244465,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243335,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 71 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262215,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244466,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243336,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 72 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262216,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244467,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243337,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 73 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262217,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244468,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243338,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 74 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262218,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244469,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243339,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 75 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262219,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244470,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243340,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 76 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262220,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244471,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243341,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 77 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262221,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244472,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243342,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 78 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262222,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244473,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243343,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 79 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262223,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244474,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243344,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 80 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262224,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244475,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243345,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 81 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262225,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244476,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243346,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 82 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262226,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244477,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243347,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 83 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262227,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244478,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243348,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 84 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262228,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244479,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243349,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 85 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262229,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244480,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243350,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 86 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262230,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244481,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243351,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 87 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262231,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244482,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243352,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 88 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262232,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244483,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243353,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 89 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262233,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244484,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243354,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 90 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262234,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244485,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243355,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 91 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262235,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244486,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243356,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 92 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262236,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244487,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243357,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 93 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262237,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244488,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243358,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 94 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262238,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244489,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243359,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 95 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262239,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244490,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243360,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 96 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262240,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244491,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243361,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 97 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262241,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244492,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243362,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 98 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262242,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244493,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243363,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 99 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262243,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244494,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243364,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 100 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262244,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244495,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243365,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 101 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262245,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244496,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243366,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 102 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262246,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244497,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243367,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 103 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262247,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244498,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243368,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 104 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262248,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244499,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243369,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 105 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262249,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244500,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243370,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 106 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262250,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244501,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243371,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 107 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262251,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244502,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243372,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 108 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262252,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244503,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243373,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 109 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262253,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244504,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243374,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 110 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262254,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244505,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243375,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 111 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262255,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244506,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243376,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 112 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262256,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244507,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243377,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 113 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262257,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244508,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243378,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 114 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262258,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244509,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243379,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 115 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262259,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244510,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243380,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 116 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262260,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244511,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243381,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 117 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262261,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244512,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243382,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 118 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262262,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244513,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243383,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 119 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262263,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244514,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243384,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 120 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262264,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244515,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243385,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 121 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262265,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244516,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243386,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 122 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262266,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244517,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243387,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 123 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262267,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244518,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243388,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 124 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262268,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244519,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243389,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 125 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262269,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244520,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243390,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 126 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262270,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244521,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243391,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 127 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262271,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244522,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243392,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 128 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262272,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244523,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243393,0"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 1 and Virt Ip 2</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244524,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 3 and Virt Ip 4</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244525,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 5 and Virt Ip 6</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244526,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 7 and Virt Ip 8</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244527,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 9 and Virt Ip 10</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244528,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 11 and Virt Ip 12</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244529,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 13 and Virt Ip 14</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244530,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 15 and Virt Ip 16</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244531,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 17 and Virt Ip 18</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,8,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244532,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 19 and Virt Ip 20</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,9,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244533,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 21 and Virt Ip 22</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,10,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244534,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 23 and Virt Ip 24</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,11,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244535,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 25 and Virt Ip 26</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,12,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244536,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 27 and Virt Ip 28</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,13,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244537,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 29 and Virt Ip 30</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,14,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244538,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 31 and Virt Ip 32</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,15,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244539,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 33 and Virt Ip 34</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,16,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244540,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 35 and Virt Ip 36</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,17,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244541,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 37 and Virt Ip 38</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,18,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244542,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 39 and Virt Ip 40</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,19,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244543,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 41 and Virt Ip 42</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,20,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244544,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 43 and Virt Ip 44</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,21,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244545,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 45 and Virt Ip 46</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,22,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244546,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 47 and Virt Ip 48</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,23,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244547,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 49 and Virt Ip 50</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,24,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244548,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 51 and Virt Ip 52</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,25,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244549,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 53 and Virt Ip 54</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,26,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244550,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 55 and Virt Ip 56</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,27,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244551,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 57 and Virt Ip 58</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,28,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244552,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 59 and Virt Ip 60</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,29,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244553,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 61 and Virt Ip 62</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,30,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244554,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 63 and Virt Ip 64</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,31,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244555,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 65 and Virt Ip 66</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,32,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244556,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 67 and Virt Ip 68</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,33,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244557,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 69 and Virt Ip 70</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,34,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244558,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 71 and Virt Ip 72</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,35,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244559,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 73 and Virt Ip 74</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,36,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244560,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 75 and Virt Ip 76</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,37,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244561,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 77 and Virt Ip 78</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,38,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244562,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 79 and Virt Ip 80</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,39,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244563,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 81 and Virt Ip 82</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,40,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244564,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 83 and Virt Ip 84</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,41,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244565,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 85 and Virt Ip 86</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,42,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244566,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 87 and Virt Ip 88</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,43,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244567,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 89 and Virt Ip 90</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,44,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244568,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 91 and Virt Ip 92</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,45,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244569,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 93 and Virt Ip 94</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,46,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244570,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 95 and Virt Ip 96</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,47,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244571,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 97 and Virt Ip 98</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,48,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244572,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 99 and Virt Ip 100</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,49,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244573,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 101 and Virt Ip 102</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,50,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244574,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 103 and Virt Ip 104</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,51,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244575,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 105 and Virt Ip 106</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,52,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244576,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 107 and Virt Ip 108</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,53,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244577,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 109 and Virt Ip 110</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,54,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244578,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 111 and Virt Ip 112</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,55,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244579,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 113 and Virt Ip 114</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,56,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244580,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 115 and Virt Ip 116</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,57,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244581,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 117 and Virt Ip 118</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,58,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244582,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 119 and Virt Ip 120</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,59,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244583,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 121 and Virt Ip 122</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,60,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244584,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 123 and Virt Ip 124</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,61,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244585,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 125 and Virt Ip 126</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,62,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244586,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="DPCSO64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of Flexlogic operands Pairs Virt Ip 127 and Virt Ip 128</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:163,63,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244587,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="GGIO_15_16DPS" lnClass="GGIO" inst="3" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Inputs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Ind001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917505,0"/>
						</DOI>
						<DOI name="Ind002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917506,0"/>
						</DOI>
						<DOI name="Ind003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917507,0"/>
						</DOI>
						<DOI name="Ind004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917508,0"/>
						</DOI>
						<DOI name="Ind005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean5 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917509,0"/>
						</DOI>
						<DOI name="Ind006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean6 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917510,0"/>
						</DOI>
						<DOI name="Ind007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean7 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917511,0"/>
						</DOI>
						<DOI name="Ind008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean8 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917512,0"/>
						</DOI>
						<DOI name="Ind009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean9 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917513,0"/>
						</DOI>
						<DOI name="Ind010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean10 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917514,0"/>
						</DOI>
						<DOI name="Ind011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean11 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917515,0"/>
						</DOI>
						<DOI name="Ind012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean12 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917516,0"/>
						</DOI>
						<DOI name="Ind013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean13 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917517,0"/>
						</DOI>
						<DOI name="Ind014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean14 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917518,0"/>
						</DOI>
						<DOI name="Ind015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean15 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917519,0"/>
						</DOI>
						<DOI name="Ind016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean16 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917520,0"/>
						</DOI>
						<DOI name="Ind017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean17 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917521,0"/>
						</DOI>
						<DOI name="Ind018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean18 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917522,0"/>
						</DOI>
						<DOI name="Ind019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean19 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917523,0"/>
						</DOI>
						<DOI name="Ind020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean20 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917524,0"/>
						</DOI>
						<DOI name="Ind021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean21 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917525,0"/>
						</DOI>
						<DOI name="Ind022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean22 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917526,0"/>
						</DOI>
						<DOI name="Ind023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean23 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917527,0"/>
						</DOI>
						<DOI name="Ind024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean24 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917528,0"/>
						</DOI>
						<DOI name="Ind025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean25 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917529,0"/>
						</DOI>
						<DOI name="Ind026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean26 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917530,0"/>
						</DOI>
						<DOI name="Ind027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean27 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917531,0"/>
						</DOI>
						<DOI name="Ind028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean28 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917532,0"/>
						</DOI>
						<DOI name="Ind029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean29 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917533,0"/>
						</DOI>
						<DOI name="Ind030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean30 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917534,0"/>
						</DOI>
						<DOI name="Ind031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean31 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917535,0"/>
						</DOI>
						<DOI name="Ind032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean32 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917536,0"/>
						</DOI>
						<DOI name="Ind033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean33 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917537,0"/>
						</DOI>
						<DOI name="Ind034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean34 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917538,0"/>
						</DOI>
						<DOI name="Ind035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean35 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917539,0"/>
						</DOI>
						<DOI name="Ind036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean36 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917540,0"/>
						</DOI>
						<DOI name="Ind037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean37 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917541,0"/>
						</DOI>
						<DOI name="Ind038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean38 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917542,0"/>
						</DOI>
						<DOI name="Ind039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean39 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917543,0"/>
						</DOI>
						<DOI name="Ind040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean40 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917544,0"/>
						</DOI>
						<DOI name="Ind041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean41 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917545,0"/>
						</DOI>
						<DOI name="Ind042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean42 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917546,0"/>
						</DOI>
						<DOI name="Ind043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean43 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917547,0"/>
						</DOI>
						<DOI name="Ind044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean44 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917548,0"/>
						</DOI>
						<DOI name="Ind045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean45 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917549,0"/>
						</DOI>
						<DOI name="Ind046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean46 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917550,0"/>
						</DOI>
						<DOI name="Ind047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean47 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917551,0"/>
						</DOI>
						<DOI name="Ind048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean48 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917552,0"/>
						</DOI>
						<DOI name="Ind049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean49 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917553,0"/>
						</DOI>
						<DOI name="Ind050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean50 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917554,0"/>
						</DOI>
						<DOI name="Ind051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean51 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917555,0"/>
						</DOI>
						<DOI name="Ind052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean52 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917556,0"/>
						</DOI>
						<DOI name="Ind053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean53 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917557,0"/>
						</DOI>
						<DOI name="Ind054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean54 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917558,0"/>
						</DOI>
						<DOI name="Ind055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean55 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917559,0"/>
						</DOI>
						<DOI name="Ind056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean56 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917560,0"/>
						</DOI>
						<DOI name="Ind057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean57 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917561,0"/>
						</DOI>
						<DOI name="Ind058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean58 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917562,0"/>
						</DOI>
						<DOI name="Ind059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean59 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917563,0"/>
						</DOI>
						<DOI name="Ind060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean60 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917564,0"/>
						</DOI>
						<DOI name="Ind061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean61 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917565,0"/>
						</DOI>
						<DOI name="Ind062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean62 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917566,0"/>
						</DOI>
						<DOI name="Ind063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean63 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917567,0"/>
						</DOI>
						<DOI name="Ind064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean64 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917568,0"/>
						</DOI>
						<DOI name="Ind065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean65 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917569,0"/>
						</DOI>
						<DOI name="Ind066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean66 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917570,0"/>
						</DOI>
						<DOI name="Ind067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean67 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917571,0"/>
						</DOI>
						<DOI name="Ind068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean68 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917572,0"/>
						</DOI>
						<DOI name="Ind069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean69 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917573,0"/>
						</DOI>
						<DOI name="Ind070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean70 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917574,0"/>
						</DOI>
						<DOI name="Ind071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean71 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917575,0"/>
						</DOI>
						<DOI name="Ind072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean72 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917576,0"/>
						</DOI>
						<DOI name="Ind073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean73 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917577,0"/>
						</DOI>
						<DOI name="Ind074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean74 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917578,0"/>
						</DOI>
						<DOI name="Ind075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean75 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917579,0"/>
						</DOI>
						<DOI name="Ind076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean76 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917580,0"/>
						</DOI>
						<DOI name="Ind077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean77 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917581,0"/>
						</DOI>
						<DOI name="Ind078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean78 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917582,0"/>
						</DOI>
						<DOI name="Ind079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean79 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917583,0"/>
						</DOI>
						<DOI name="Ind080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean80 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917584,0"/>
						</DOI>
						<DOI name="Ind081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean81 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917585,0"/>
						</DOI>
						<DOI name="Ind082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean82 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917586,0"/>
						</DOI>
						<DOI name="Ind083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean83 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917587,0"/>
						</DOI>
						<DOI name="Ind084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean84 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917588,0"/>
						</DOI>
						<DOI name="Ind085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean85 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917589,0"/>
						</DOI>
						<DOI name="Ind086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean86 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917590,0"/>
						</DOI>
						<DOI name="Ind087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean87 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917591,0"/>
						</DOI>
						<DOI name="Ind088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean88 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917592,0"/>
						</DOI>
						<DOI name="Ind089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean89 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917593,0"/>
						</DOI>
						<DOI name="Ind090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean90 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917594,0"/>
						</DOI>
						<DOI name="Ind091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean91 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917595,0"/>
						</DOI>
						<DOI name="Ind092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean92 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917596,0"/>
						</DOI>
						<DOI name="Ind093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean93 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917597,0"/>
						</DOI>
						<DOI name="Ind094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean94 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917598,0"/>
						</DOI>
						<DOI name="Ind095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean95 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917599,0"/>
						</DOI>
						<DOI name="Ind096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean96 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917600,0"/>
						</DOI>
						<DOI name="Ind097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean97 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917601,0"/>
						</DOI>
						<DOI name="Ind098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean98 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917602,0"/>
						</DOI>
						<DOI name="Ind099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean99 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917603,0"/>
						</DOI>
						<DOI name="Ind100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean100 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917604,0"/>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean101 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917605,0"/>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean102 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917606,0"/>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean103 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917607,0"/>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean104 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917608,0"/>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean105 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917609,0"/>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean106 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917610,0"/>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean107 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917611,0"/>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean108 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917612,0"/>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean109 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917613,0"/>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean110 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917614,0"/>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean111 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917615,0"/>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean112 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917616,0"/>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean113 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917617,0"/>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean114 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917618,0"/>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean115 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917619,0"/>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean116 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917620,0"/>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean117 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917621,0"/>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean118 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917622,0"/>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean119 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917623,0"/>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean120 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917624,0"/>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean121 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917625,0"/>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean122 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917626,0"/>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean123 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917627,0"/>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean124 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917628,0"/>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean125 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917629,0"/>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean126 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917630,0"/>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean127 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917631,0"/>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean128 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917632,0"/>
						</DOI>
						<DOI name="Ind129">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean129 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917633,0"/>
						</DOI>
						<DOI name="Ind130">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean130 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917634,0"/>
						</DOI>
						<DOI name="Ind131">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean131 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917635,0"/>
						</DOI>
						<DOI name="Ind132">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean132 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917636,0"/>
						</DOI>
						<DOI name="Ind133">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean133 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917637,0"/>
						</DOI>
						<DOI name="Ind134">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean134 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917638,0"/>
						</DOI>
						<DOI name="Ind135">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean135 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917639,0"/>
						</DOI>
						<DOI name="Ind136">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean136 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917640,0"/>
						</DOI>
						<DOI name="Ind137">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean137 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917641,0"/>
						</DOI>
						<DOI name="Ind138">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean138 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917642,0"/>
						</DOI>
						<DOI name="Ind139">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean139 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917643,0"/>
						</DOI>
						<DOI name="Ind140">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean140 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917644,0"/>
						</DOI>
						<DOI name="Ind141">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean141 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917645,0"/>
						</DOI>
						<DOI name="Ind142">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean142 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917646,0"/>
						</DOI>
						<DOI name="Ind143">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean143 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917647,0"/>
						</DOI>
						<DOI name="Ind144">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean144 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917648,0"/>
						</DOI>
						<DOI name="Ind145">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean145 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917649,0"/>
						</DOI>
						<DOI name="Ind146">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean146 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917650,0"/>
						</DOI>
						<DOI name="Ind147">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean147 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917651,0"/>
						</DOI>
						<DOI name="Ind148">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean148 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917652,0"/>
						</DOI>
						<DOI name="Ind149">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean149 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917653,0"/>
						</DOI>
						<DOI name="Ind150">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean150 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917654,0"/>
						</DOI>
						<DOI name="Ind151">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean151 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917655,0"/>
						</DOI>
						<DOI name="Ind152">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean152 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917656,0"/>
						</DOI>
						<DOI name="Ind153">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean153 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917657,0"/>
						</DOI>
						<DOI name="Ind154">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean154 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917658,0"/>
						</DOI>
						<DOI name="Ind155">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean155 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917659,0"/>
						</DOI>
						<DOI name="Ind156">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean156 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917660,0"/>
						</DOI>
						<DOI name="Ind157">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean157 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917661,0"/>
						</DOI>
						<DOI name="Ind158">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean158 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917662,0"/>
						</DOI>
						<DOI name="Ind159">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean159 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917663,0"/>
						</DOI>
						<DOI name="Ind160">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean160 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917664,0"/>
						</DOI>
						<DOI name="Ind161">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean161 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917665,0"/>
						</DOI>
						<DOI name="Ind162">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean162 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917666,0"/>
						</DOI>
						<DOI name="Ind163">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean163 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917667,0"/>
						</DOI>
						<DOI name="Ind164">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean164 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917668,0"/>
						</DOI>
						<DOI name="Ind165">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean165 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917669,0"/>
						</DOI>
						<DOI name="Ind166">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean166 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917670,0"/>
						</DOI>
						<DOI name="Ind167">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean167 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917671,0"/>
						</DOI>
						<DOI name="Ind168">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean168 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917672,0"/>
						</DOI>
						<DOI name="Ind169">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean169 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917673,0"/>
						</DOI>
						<DOI name="Ind170">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean170 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917674,0"/>
						</DOI>
						<DOI name="Ind171">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean171 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917675,0"/>
						</DOI>
						<DOI name="Ind172">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean172 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917676,0"/>
						</DOI>
						<DOI name="Ind173">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean173 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917677,0"/>
						</DOI>
						<DOI name="Ind174">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean174 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917678,0"/>
						</DOI>
						<DOI name="Ind175">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean175 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917679,0"/>
						</DOI>
						<DOI name="Ind176">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean176 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917680,0"/>
						</DOI>
						<DOI name="Ind177">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean177 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917681,0"/>
						</DOI>
						<DOI name="Ind178">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean178 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917682,0"/>
						</DOI>
						<DOI name="Ind179">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean179 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917683,0"/>
						</DOI>
						<DOI name="Ind180">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean180 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917684,0"/>
						</DOI>
						<DOI name="Ind181">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean181 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917685,0"/>
						</DOI>
						<DOI name="Ind182">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean182 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917686,0"/>
						</DOI>
						<DOI name="Ind183">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean183 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917687,0"/>
						</DOI>
						<DOI name="Ind184">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean184 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917688,0"/>
						</DOI>
						<DOI name="Ind185">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean185 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917689,0"/>
						</DOI>
						<DOI name="Ind186">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean186 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917690,0"/>
						</DOI>
						<DOI name="Ind187">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean187 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917691,0"/>
						</DOI>
						<DOI name="Ind188">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean188 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917692,0"/>
						</DOI>
						<DOI name="Ind189">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean189 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917693,0"/>
						</DOI>
						<DOI name="Ind190">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean190 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917694,0"/>
						</DOI>
						<DOI name="Ind191">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean191 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917695,0"/>
						</DOI>
						<DOI name="Ind192">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean192 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917696,0"/>
						</DOI>
						<DOI name="Ind193">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean193 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917697,0"/>
						</DOI>
						<DOI name="Ind194">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean194 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917698,0"/>
						</DOI>
						<DOI name="Ind195">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean195 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917699,0"/>
						</DOI>
						<DOI name="Ind196">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean196 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917700,0"/>
						</DOI>
						<DOI name="Ind197">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean197 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917701,0"/>
						</DOI>
						<DOI name="Ind198">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean198 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917702,0"/>
						</DOI>
						<DOI name="Ind199">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean199 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917703,0"/>
						</DOI>
						<DOI name="Ind200">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean200 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917704,0"/>
						</DOI>
						<DOI name="Ind201">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean201 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917705,0"/>
						</DOI>
						<DOI name="Ind202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean202 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917706,0"/>
						</DOI>
						<DOI name="Ind203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean203 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917707,0"/>
						</DOI>
						<DOI name="Ind204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean204 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917708,0"/>
						</DOI>
						<DOI name="Ind205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean205 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917709,0"/>
						</DOI>
						<DOI name="Ind206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean206 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917710,0"/>
						</DOI>
						<DOI name="Ind207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean207 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917711,0"/>
						</DOI>
						<DOI name="Ind208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean208 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917712,0"/>
						</DOI>
						<DOI name="Ind209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean209 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917713,0"/>
						</DOI>
						<DOI name="Ind210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean210 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917714,0"/>
						</DOI>
						<DOI name="Ind211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean211 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917715,0"/>
						</DOI>
						<DOI name="Ind212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean212 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917716,0"/>
						</DOI>
						<DOI name="Ind213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean213 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917717,0"/>
						</DOI>
						<DOI name="Ind214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean214 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917718,0"/>
						</DOI>
						<DOI name="Ind215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean215 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917719,0"/>
						</DOI>
						<DOI name="Ind216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean216 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917720,0"/>
						</DOI>
						<DOI name="Ind217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean217 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917721,0"/>
						</DOI>
						<DOI name="Ind218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean218 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917722,0"/>
						</DOI>
						<DOI name="Ind219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean219 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917723,0"/>
						</DOI>
						<DOI name="Ind220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean220 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917724,0"/>
						</DOI>
						<DOI name="Ind221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean221 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917725,0"/>
						</DOI>
						<DOI name="Ind222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean222 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917726,0"/>
						</DOI>
						<DOI name="Ind223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean223 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917727,0"/>
						</DOI>
						<DOI name="Ind224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean224 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917728,0"/>
						</DOI>
						<DOI name="Ind225">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean225 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917729,0"/>
						</DOI>
						<DOI name="Ind226">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean226 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917730,0"/>
						</DOI>
						<DOI name="Ind227">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean227 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917731,0"/>
						</DOI>
						<DOI name="Ind228">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean228 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917732,0"/>
						</DOI>
						<DOI name="Ind229">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean229 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917733,0"/>
						</DOI>
						<DOI name="Ind230">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean230 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917734,0"/>
						</DOI>
						<DOI name="Ind231">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean231 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917735,0"/>
						</DOI>
						<DOI name="Ind232">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean232 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917736,0"/>
						</DOI>
						<DOI name="Ind233">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean233 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917737,0"/>
						</DOI>
						<DOI name="Ind234">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean234 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917738,0"/>
						</DOI>
						<DOI name="Ind235">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean235 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917739,0"/>
						</DOI>
						<DOI name="Ind236">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean236 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917740,0"/>
						</DOI>
						<DOI name="Ind237">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean237 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917741,0"/>
						</DOI>
						<DOI name="Ind238">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean238 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917742,0"/>
						</DOI>
						<DOI name="Ind239">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean239 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917743,0"/>
						</DOI>
						<DOI name="Ind240">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean240 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917744,0"/>
						</DOI>
						<DOI name="Ind241">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean241 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917745,0"/>
						</DOI>
						<DOI name="Ind242">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean242 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917746,0"/>
						</DOI>
						<DOI name="Ind243">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean243 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917747,0"/>
						</DOI>
						<DOI name="Ind244">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean244 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917748,0"/>
						</DOI>
						<DOI name="Ind245">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean245 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917749,0"/>
						</DOI>
						<DOI name="Ind246">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean246 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917750,0"/>
						</DOI>
						<DOI name="Ind247">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean247 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917751,0"/>
						</DOI>
						<DOI name="Ind248">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean248 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917752,0"/>
						</DOI>
						<DOI name="Ind249">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean249 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917753,0"/>
						</DOI>
						<DOI name="Ind250">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean250 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917754,0"/>
						</DOI>
						<DOI name="Ind251">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean251 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917755,0"/>
						</DOI>
						<DOI name="Ind252">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean252 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917756,0"/>
						</DOI>
						<DOI name="Ind253">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean253 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917757,0"/>
						</DOI>
						<DOI name="Ind254">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean254 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917758,0"/>
						</DOI>
						<DOI name="Ind255">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean255 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917759,0"/>
						</DOI>
						<DOI name="Ind256">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean256 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:917760,0"/>
						</DOI>
						<DOI name="OpnSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602177,0"/>
						</DOI>
						<DOI name="OpnSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602178,0"/>
						</DOI>
						<DOI name="OpnSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602179,0"/>
						</DOI>
						<DOI name="OpnSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602180,0"/>
						</DOI>
						<DOI name="OpnSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602181,0"/>
						</DOI>
						<DOI name="OpnSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602182,0"/>
						</DOI>
						<DOI name="OpnSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602183,0"/>
						</DOI>
						<DOI name="OpnSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602184,0"/>
						</DOI>
						<DOI name="OpnSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602185,0"/>
						</DOI>
						<DOI name="OpnSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602186,0"/>
						</DOI>
						<DOI name="OpnSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602187,0"/>
						</DOI>
						<DOI name="OpnSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602188,0"/>
						</DOI>
						<DOI name="OpnSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602189,0"/>
						</DOI>
						<DOI name="OpnSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602190,0"/>
						</DOI>
						<DOI name="OpnSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602191,0"/>
						</DOI>
						<DOI name="OpnSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 Off operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7602192,0"/>
						</DOI>
						<DOI name="ClsSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733249,0"/>
						</DOI>
						<DOI name="ClsSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733250,0"/>
						</DOI>
						<DOI name="ClsSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733251,0"/>
						</DOI>
						<DOI name="ClsSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733252,0"/>
						</DOI>
						<DOI name="ClsSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733253,0"/>
						</DOI>
						<DOI name="ClsSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733254,0"/>
						</DOI>
						<DOI name="ClsSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733255,0"/>
						</DOI>
						<DOI name="ClsSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733256,0"/>
						</DOI>
						<DOI name="ClsSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733257,0"/>
						</DOI>
						<DOI name="ClsSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733258,0"/>
						</DOI>
						<DOI name="ClsSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733259,0"/>
						</DOI>
						<DOI name="ClsSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733260,0"/>
						</DOI>
						<DOI name="ClsSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733261,0"/>
						</DOI>
						<DOI name="ClsSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733262,0"/>
						</DOI>
						<DOI name="ClsSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733263,0"/>
						</DOI>
						<DOI name="ClsSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7733264,0"/>
						</DOI>
						<DOI name="BadSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864321,0"/>
						</DOI>
						<DOI name="BadSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864322,0"/>
						</DOI>
						<DOI name="BadSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864323,0"/>
						</DOI>
						<DOI name="BadSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864324,0"/>
						</DOI>
						<DOI name="BadSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864325,0"/>
						</DOI>
						<DOI name="BadSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864326,0"/>
						</DOI>
						<DOI name="BadSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864327,0"/>
						</DOI>
						<DOI name="BadSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864328,0"/>
						</DOI>
						<DOI name="BadSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864329,0"/>
						</DOI>
						<DOI name="BadSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864330,0"/>
						</DOI>
						<DOI name="BadSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864331,0"/>
						</DOI>
						<DOI name="BadSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864332,0"/>
						</DOI>
						<DOI name="BadSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864333,0"/>
						</DOI>
						<DOI name="BadSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864334,0"/>
						</DOI>
						<DOI name="BadSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864335,0"/>
						</DOI>
						<DOI name="BadSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 Bad operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7864336,0"/>
						</DOI>
						<DOI name="IntermSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471105,0"/>
						</DOI>
						<DOI name="IntermSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471106,0"/>
						</DOI>
						<DOI name="IntermSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471107,0"/>
						</DOI>
						<DOI name="IntermSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471108,0"/>
						</DOI>
						<DOI name="IntermSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471109,0"/>
						</DOI>
						<DOI name="IntermSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471110,0"/>
						</DOI>
						<DOI name="IntermSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471111,0"/>
						</DOI>
						<DOI name="IntermSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471112,0"/>
						</DOI>
						<DOI name="IntermSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471113,0"/>
						</DOI>
						<DOI name="IntermSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471114,0"/>
						</DOI>
						<DOI name="IntermSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471115,0"/>
						</DOI>
						<DOI name="IntermSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471116,0"/>
						</DOI>
						<DOI name="IntermSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471117,0"/>
						</DOI>
						<DOI name="IntermSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471118,0"/>
						</DOI>
						<DOI name="IntermSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471119,0"/>
						</DOI>
						<DOI name="IntermSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:7471120,0"/>
						</DOI>
						<DOI name="AnIn01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog1 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307728,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog2 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307730,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog3 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307732,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog4 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307734,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog5 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307736,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog6 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307738,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog7 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307740,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog8 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307742,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog9 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307744,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog10 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307746,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog11 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307748,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog12 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307750,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog13 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307752,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog14 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307754,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog15 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307756,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog16 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307758,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog17 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307760,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog18 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307762,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog19 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307764,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog20 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307766,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog21 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307768,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog22 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307770,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog23 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307772,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog24 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307774,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog25 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307776,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog26 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307778,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog27 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307780,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog28 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307782,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog29 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307784,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog30 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307786,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog31 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307788,0"/>
							</SDI>
						</DOI>
						<DOI name="AnIn32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog32 operand</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:307790,0"/>
							</SDI>
						</DOI>
						<DOI name="AnExpnSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog1 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451841,0"/>
						</DOI>
						<DOI name="AnExpnSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog2 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451842,0"/>
						</DOI>
						<DOI name="AnExpnSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog3 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451843,0"/>
						</DOI>
						<DOI name="AnExpnSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog4 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451844,0"/>
						</DOI>
						<DOI name="AnExpnSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog5 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451845,0"/>
						</DOI>
						<DOI name="AnExpnSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog6 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451846,0"/>
						</DOI>
						<DOI name="AnExpnSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog7 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451847,0"/>
						</DOI>
						<DOI name="AnExpnSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog8 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451848,0"/>
						</DOI>
						<DOI name="AnExpnSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog9 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451849,0"/>
						</DOI>
						<DOI name="AnExpnSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog10 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451850,0"/>
						</DOI>
						<DOI name="AnExpnSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog11 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451851,0"/>
						</DOI>
						<DOI name="AnExpnSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog12 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451852,0"/>
						</DOI>
						<DOI name="AnExpnSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog13 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451853,0"/>
						</DOI>
						<DOI name="AnExpnSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog14 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451854,0"/>
						</DOI>
						<DOI name="AnExpnSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog15 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451855,0"/>
						</DOI>
						<DOI name="AnExpnSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog16 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451856,0"/>
						</DOI>
						<DOI name="AnExpnSt17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog17 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451857,0"/>
						</DOI>
						<DOI name="AnExpnSt18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog18 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451858,0"/>
						</DOI>
						<DOI name="AnExpnSt19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog19 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451859,0"/>
						</DOI>
						<DOI name="AnExpnSt20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog20 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451860,0"/>
						</DOI>
						<DOI name="AnExpnSt21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog21 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451861,0"/>
						</DOI>
						<DOI name="AnExpnSt22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog22 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451862,0"/>
						</DOI>
						<DOI name="AnExpnSt23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog23 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451863,0"/>
						</DOI>
						<DOI name="AnExpnSt24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog24 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451864,0"/>
						</DOI>
						<DOI name="AnExpnSt25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog25 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451865,0"/>
						</DOI>
						<DOI name="AnExpnSt26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog26 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451866,0"/>
						</DOI>
						<DOI name="AnExpnSt27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog27 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451867,0"/>
						</DOI>
						<DOI name="AnExpnSt28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog28 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451868,0"/>
						</DOI>
						<DOI name="AnExpnSt29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog29 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451869,0"/>
						</DOI>
						<DOI name="AnExpnSt30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog30 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451870,0"/>
						</DOI>
						<DOI name="AnExpnSt31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog31 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451871,0"/>
						</DOI>
						<DOI name="AnExpnSt32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog32 Expn St operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:12451872,0"/>
						</DOI>
						<DOI name="IndPos001">
							<DAI name="stVal" valKind="RO" sAddr="1:267029,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos002">
							<DAI name="stVal" valKind="RO" sAddr="1:267030,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos003">
							<DAI name="stVal" valKind="RO" sAddr="1:267031,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos004">
							<DAI name="stVal" valKind="RO" sAddr="1:267032,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos005">
							<DAI name="stVal" valKind="RO" sAddr="1:267033,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos006">
							<DAI name="stVal" valKind="RO" sAddr="1:267034,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos007">
							<DAI name="stVal" valKind="RO" sAddr="1:267035,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos008">
							<DAI name="stVal" valKind="RO" sAddr="1:267036,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos009">
							<DAI name="stVal" valKind="RO" sAddr="1:267037,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos010">
							<DAI name="stVal" valKind="RO" sAddr="1:267038,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos011">
							<DAI name="stVal" valKind="RO" sAddr="1:267039,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos012">
							<DAI name="stVal" valKind="RO" sAddr="1:267040,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos013">
							<DAI name="stVal" valKind="RO" sAddr="1:267041,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos014">
							<DAI name="stVal" valKind="RO" sAddr="1:267042,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos015">
							<DAI name="stVal" valKind="RO" sAddr="1:267043,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos016">
							<DAI name="stVal" valKind="RO" sAddr="1:267044,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 actual value</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef intAddr="GGIO3.Ind001.stVal" desc="DTT SEND 1" iedName="SS_220BZB" ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="5" doName="OpEx" daName="general" serviceType="GOOSE" srcLDInst="Master" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_220BZB_GOCB1"/>
							<ExtRef intAddr="GGIO3.Ind002.stVal" desc="DTT SEND 2" iedName="SS_U199B" ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="general" serviceType="GOOSE" srcLDInst="Master" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_U199B_GOCB1"/>
							<ExtRef intAddr="GGIO3.Ind003.stVal" desc="G152 1P ENABLE" iedName="SS_G134MUB" ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G134MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.Ind004.stVal" desc="G752 1P ENABLE" iedName="SS_G734MUB" ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G734MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.Ind005.stVal" desc="RxG Bool5"/>
							<ExtRef intAddr="GGIO3.Ind006.stVal" desc="RxG Bool6"/>
							<ExtRef intAddr="GGIO3.Ind007.stVal" desc="RxG Bool7"/>
							<ExtRef intAddr="GGIO3.Ind008.stVal" desc="RxG Bool8"/>
							<ExtRef intAddr="GGIO3.Ind009.stVal" desc="RxG Bool9"/>
							<ExtRef intAddr="GGIO3.Ind010.stVal" desc="RxG Bool10"/>
							<ExtRef intAddr="GGIO3.Ind011.stVal" desc="RxG Bool11"/>
							<ExtRef intAddr="GGIO3.Ind012.stVal" desc="RxG Bool12"/>
							<ExtRef intAddr="GGIO3.Ind013.stVal" desc="RxG Bool13"/>
							<ExtRef intAddr="GGIO3.Ind014.stVal" desc="RxG Bool14"/>
							<ExtRef intAddr="GGIO3.Ind015.stVal" desc="RxG Bool15"/>
							<ExtRef intAddr="GGIO3.Ind016.stVal" desc="RxG Bool16"/>
							<ExtRef intAddr="GGIO3.Ind017.stVal" desc="RxG Bool17"/>
							<ExtRef intAddr="GGIO3.Ind018.stVal" desc="RxG Bool18"/>
							<ExtRef intAddr="GGIO3.Ind019.stVal" desc="RxG Bool19"/>
							<ExtRef intAddr="GGIO3.Ind020.stVal" desc="RxG Bool20"/>
							<ExtRef intAddr="GGIO3.Ind021.stVal" desc="RxG Bool21"/>
							<ExtRef intAddr="GGIO3.Ind022.stVal" desc="RxG Bool22"/>
							<ExtRef intAddr="GGIO3.Ind023.stVal" desc="RxG Bool23"/>
							<ExtRef intAddr="GGIO3.Ind024.stVal" desc="RxG Bool24"/>
							<ExtRef intAddr="GGIO3.Ind025.stVal" desc="RxG Bool25"/>
							<ExtRef intAddr="GGIO3.Ind026.stVal" desc="RxG Bool26"/>
							<ExtRef intAddr="GGIO3.Ind027.stVal" desc="RxG Bool27"/>
							<ExtRef intAddr="GGIO3.Ind028.stVal" desc="RxG Bool28"/>
							<ExtRef intAddr="GGIO3.Ind029.stVal" desc="RxG Bool29"/>
							<ExtRef intAddr="GGIO3.Ind030.stVal" desc="RxG Bool30"/>
							<ExtRef intAddr="GGIO3.Ind031.stVal" desc="RxG Bool31"/>
							<ExtRef intAddr="GGIO3.Ind032.stVal" desc="RxG Bool32"/>
							<ExtRef intAddr="GGIO3.Ind033.stVal" desc="RxG Bool33"/>
							<ExtRef intAddr="GGIO3.Ind034.stVal" desc="RxG Bool34"/>
							<ExtRef intAddr="GGIO3.Ind035.stVal" desc="RxG Bool35"/>
							<ExtRef intAddr="GGIO3.Ind036.stVal" desc="RxG Bool36"/>
							<ExtRef intAddr="GGIO3.Ind037.stVal" desc="RxG Bool37"/>
							<ExtRef intAddr="GGIO3.Ind038.stVal" desc="RxG Bool38"/>
							<ExtRef intAddr="GGIO3.Ind039.stVal" desc="RxG Bool39"/>
							<ExtRef intAddr="GGIO3.Ind040.stVal" desc="RxG Bool40"/>
							<ExtRef intAddr="GGIO3.Ind041.stVal" desc="RxG Bool41"/>
							<ExtRef intAddr="GGIO3.Ind042.stVal" desc="RxG Bool42"/>
							<ExtRef intAddr="GGIO3.Ind043.stVal" desc="RxG Bool43"/>
							<ExtRef intAddr="GGIO3.Ind044.stVal" desc="RxG Bool44"/>
							<ExtRef intAddr="GGIO3.Ind045.stVal" desc="RxG Bool45"/>
							<ExtRef intAddr="GGIO3.Ind046.stVal" desc="RxG Bool46"/>
							<ExtRef intAddr="GGIO3.Ind047.stVal" desc="RxG Bool47"/>
							<ExtRef intAddr="GGIO3.Ind048.stVal" desc="RxG Bool48"/>
							<ExtRef intAddr="GGIO3.Ind049.stVal" desc="RxG Bool49"/>
							<ExtRef intAddr="GGIO3.Ind050.stVal" desc="RxG Bool50"/>
							<ExtRef intAddr="GGIO3.Ind051.stVal" desc="RxG Bool51"/>
							<ExtRef intAddr="GGIO3.Ind052.stVal" desc="RxG Bool52"/>
							<ExtRef intAddr="GGIO3.Ind053.stVal" desc="RxG Bool53"/>
							<ExtRef intAddr="GGIO3.Ind054.stVal" desc="RxG Bool54"/>
							<ExtRef intAddr="GGIO3.Ind055.stVal" desc="RxG Bool55"/>
							<ExtRef intAddr="GGIO3.Ind056.stVal" desc="RxG Bool56"/>
							<ExtRef intAddr="GGIO3.Ind057.stVal" desc="RxG Bool57"/>
							<ExtRef intAddr="GGIO3.Ind058.stVal" desc="RxG Bool58"/>
							<ExtRef intAddr="GGIO3.Ind059.stVal" desc="RxG Bool59"/>
							<ExtRef intAddr="GGIO3.Ind060.stVal" desc="RxG Bool60"/>
							<ExtRef intAddr="GGIO3.Ind061.stVal" desc="RxG Bool61"/>
							<ExtRef intAddr="GGIO3.Ind062.stVal" desc="RxG Bool62"/>
							<ExtRef intAddr="GGIO3.Ind063.stVal" desc="RxG Bool63"/>
							<ExtRef intAddr="GGIO3.Ind064.stVal" desc="RxG Bool64"/>
							<ExtRef intAddr="GGIO3.Ind065.stVal" desc="RxG Bool65"/>
							<ExtRef intAddr="GGIO3.Ind066.stVal" desc="RxG Bool66"/>
							<ExtRef intAddr="GGIO3.Ind067.stVal" desc="RxG Bool67"/>
							<ExtRef intAddr="GGIO3.Ind068.stVal" desc="RxG Bool68"/>
							<ExtRef intAddr="GGIO3.Ind069.stVal" desc="RxG Bool69"/>
							<ExtRef intAddr="GGIO3.Ind070.stVal" desc="RxG Bool70"/>
							<ExtRef intAddr="GGIO3.Ind071.stVal" desc="RxG Bool71"/>
							<ExtRef intAddr="GGIO3.Ind072.stVal" desc="RxG Bool72"/>
							<ExtRef intAddr="GGIO3.Ind073.stVal" desc="RxG Bool73"/>
							<ExtRef intAddr="GGIO3.Ind074.stVal" desc="RxG Bool74"/>
							<ExtRef intAddr="GGIO3.Ind075.stVal" desc="RxG Bool75"/>
							<ExtRef intAddr="GGIO3.Ind076.stVal" desc="RxG Bool76"/>
							<ExtRef intAddr="GGIO3.Ind077.stVal" desc="RxG Bool77"/>
							<ExtRef intAddr="GGIO3.Ind078.stVal" desc="RxG Bool78"/>
							<ExtRef intAddr="GGIO3.Ind079.stVal" desc="RxG Bool79"/>
							<ExtRef intAddr="GGIO3.Ind080.stVal" desc="RxG Bool80"/>
							<ExtRef intAddr="GGIO3.Ind081.stVal" desc="RxG Bool81"/>
							<ExtRef intAddr="GGIO3.Ind082.stVal" desc="RxG Bool82"/>
							<ExtRef intAddr="GGIO3.Ind083.stVal" desc="RxG Bool83"/>
							<ExtRef intAddr="GGIO3.Ind084.stVal" desc="RxG Bool84"/>
							<ExtRef intAddr="GGIO3.Ind085.stVal" desc="RxG Bool85"/>
							<ExtRef intAddr="GGIO3.Ind086.stVal" desc="RxG Bool86"/>
							<ExtRef intAddr="GGIO3.Ind087.stVal" desc="RxG Bool87"/>
							<ExtRef intAddr="GGIO3.Ind088.stVal" desc="RxG Bool88"/>
							<ExtRef intAddr="GGIO3.Ind089.stVal" desc="RxG Bool89"/>
							<ExtRef intAddr="GGIO3.Ind090.stVal" desc="RxG Bool90"/>
							<ExtRef intAddr="GGIO3.Ind091.stVal" desc="RxG Bool91"/>
							<ExtRef intAddr="GGIO3.Ind092.stVal" desc="RxG Bool92"/>
							<ExtRef intAddr="GGIO3.Ind093.stVal" desc="RxG Bool93"/>
							<ExtRef intAddr="GGIO3.Ind094.stVal" desc="RxG Bool94"/>
							<ExtRef intAddr="GGIO3.Ind095.stVal" desc="RxG Bool95"/>
							<ExtRef intAddr="GGIO3.Ind096.stVal" desc="RxG Bool96"/>
							<ExtRef intAddr="GGIO3.Ind097.stVal" desc="RxG Bool97"/>
							<ExtRef intAddr="GGIO3.Ind098.stVal" desc="RxG Bool98"/>
							<ExtRef intAddr="GGIO3.Ind099.stVal" desc="RxG Bool99"/>
							<ExtRef intAddr="GGIO3.Ind100.stVal" desc="RxG Bool100"/>
							<ExtRef intAddr="GGIO3.Ind101.stVal" desc="RxG Bool101"/>
							<ExtRef intAddr="GGIO3.Ind102.stVal" desc="RxG Bool102"/>
							<ExtRef intAddr="GGIO3.Ind103.stVal" desc="RxG Bool103"/>
							<ExtRef intAddr="GGIO3.Ind104.stVal" desc="RxG Bool104"/>
							<ExtRef intAddr="GGIO3.Ind105.stVal" desc="RxG Bool105"/>
							<ExtRef intAddr="GGIO3.Ind106.stVal" desc="RxG Bool106"/>
							<ExtRef intAddr="GGIO3.Ind107.stVal" desc="RxG Bool107"/>
							<ExtRef intAddr="GGIO3.Ind108.stVal" desc="RxG Bool108"/>
							<ExtRef intAddr="GGIO3.Ind109.stVal" desc="RxG Bool109"/>
							<ExtRef intAddr="GGIO3.Ind110.stVal" desc="RxG Bool110"/>
							<ExtRef intAddr="GGIO3.Ind111.stVal" desc="RxG Bool111"/>
							<ExtRef intAddr="GGIO3.Ind112.stVal" desc="RxG Bool112"/>
							<ExtRef intAddr="GGIO3.Ind113.stVal" desc="RxG Bool113"/>
							<ExtRef intAddr="GGIO3.Ind114.stVal" desc="RxG Bool114"/>
							<ExtRef intAddr="GGIO3.Ind115.stVal" desc="RxG Bool115"/>
							<ExtRef intAddr="GGIO3.Ind116.stVal" desc="RxG Bool116"/>
							<ExtRef intAddr="GGIO3.Ind117.stVal" desc="RxG Bool117"/>
							<ExtRef intAddr="GGIO3.Ind118.stVal" desc="RxG Bool118"/>
							<ExtRef intAddr="GGIO3.Ind119.stVal" desc="RxG Bool119"/>
							<ExtRef intAddr="GGIO3.Ind120.stVal" desc="RxG Bool120"/>
							<ExtRef intAddr="GGIO3.Ind121.stVal" desc="RxG Bool121"/>
							<ExtRef intAddr="GGIO3.Ind122.stVal" desc="RxG Bool122"/>
							<ExtRef intAddr="GGIO3.Ind123.stVal" desc="RxG Bool123"/>
							<ExtRef intAddr="GGIO3.Ind124.stVal" desc="RxG Bool124"/>
							<ExtRef intAddr="GGIO3.Ind125.stVal" desc="RxG Bool125"/>
							<ExtRef intAddr="GGIO3.Ind126.stVal" desc="RxG Bool126"/>
							<ExtRef intAddr="GGIO3.Ind127.stVal" desc="RxG Bool127"/>
							<ExtRef intAddr="GGIO3.Ind128.stVal" desc="RxG Bool128"/>
							<ExtRef intAddr="GGIO3.Ind129.stVal" desc="RxG Bool129"/>
							<ExtRef intAddr="GGIO3.Ind130.stVal" desc="RxG Bool130"/>
							<ExtRef intAddr="GGIO3.Ind131.stVal" desc="RxG Bool131"/>
							<ExtRef intAddr="GGIO3.Ind132.stVal" desc="RxG Bool132"/>
							<ExtRef intAddr="GGIO3.Ind133.stVal" desc="RxG Bool133"/>
							<ExtRef intAddr="GGIO3.Ind134.stVal" desc="RxG Bool134"/>
							<ExtRef intAddr="GGIO3.Ind135.stVal" desc="RxG Bool135"/>
							<ExtRef intAddr="GGIO3.Ind136.stVal" desc="RxG Bool136"/>
							<ExtRef intAddr="GGIO3.Ind137.stVal" desc="RxG Bool137"/>
							<ExtRef intAddr="GGIO3.Ind138.stVal" desc="RxG Bool138"/>
							<ExtRef intAddr="GGIO3.Ind139.stVal" desc="RxG Bool139"/>
							<ExtRef intAddr="GGIO3.Ind140.stVal" desc="RxG Bool140"/>
							<ExtRef intAddr="GGIO3.Ind141.stVal" desc="RxG Bool141"/>
							<ExtRef intAddr="GGIO3.Ind142.stVal" desc="RxG Bool142"/>
							<ExtRef intAddr="GGIO3.Ind143.stVal" desc="RxG Bool143"/>
							<ExtRef intAddr="GGIO3.Ind144.stVal" desc="RxG Bool144"/>
							<ExtRef intAddr="GGIO3.Ind145.stVal" desc="RxG Bool145"/>
							<ExtRef intAddr="GGIO3.Ind146.stVal" desc="RxG Bool146"/>
							<ExtRef intAddr="GGIO3.Ind147.stVal" desc="RxG Bool147"/>
							<ExtRef intAddr="GGIO3.Ind148.stVal" desc="RxG Bool148"/>
							<ExtRef intAddr="GGIO3.Ind149.stVal" desc="RxG Bool149"/>
							<ExtRef intAddr="GGIO3.Ind150.stVal" desc="RxG Bool150"/>
							<ExtRef intAddr="GGIO3.Ind151.stVal" desc="RxG Bool151"/>
							<ExtRef intAddr="GGIO3.Ind152.stVal" desc="RxG Bool152"/>
							<ExtRef intAddr="GGIO3.Ind153.stVal" desc="RxG Bool153"/>
							<ExtRef intAddr="GGIO3.Ind154.stVal" desc="RxG Bool154"/>
							<ExtRef intAddr="GGIO3.Ind155.stVal" desc="RxG Bool155"/>
							<ExtRef intAddr="GGIO3.Ind156.stVal" desc="RxG Bool156"/>
							<ExtRef intAddr="GGIO3.Ind157.stVal" desc="RxG Bool157"/>
							<ExtRef intAddr="GGIO3.Ind158.stVal" desc="RxG Bool158"/>
							<ExtRef intAddr="GGIO3.Ind159.stVal" desc="RxG Bool159"/>
							<ExtRef intAddr="GGIO3.Ind160.stVal" desc="RxG Bool160"/>
							<ExtRef intAddr="GGIO3.Ind161.stVal" desc="RxG Bool161"/>
							<ExtRef intAddr="GGIO3.Ind162.stVal" desc="RxG Bool162"/>
							<ExtRef intAddr="GGIO3.Ind163.stVal" desc="RxG Bool163"/>
							<ExtRef intAddr="GGIO3.Ind164.stVal" desc="RxG Bool164"/>
							<ExtRef intAddr="GGIO3.Ind165.stVal" desc="RxG Bool165"/>
							<ExtRef intAddr="GGIO3.Ind166.stVal" desc="RxG Bool166"/>
							<ExtRef intAddr="GGIO3.Ind167.stVal" desc="RxG Bool167"/>
							<ExtRef intAddr="GGIO3.Ind168.stVal" desc="RxG Bool168"/>
							<ExtRef intAddr="GGIO3.Ind169.stVal" desc="RxG Bool169"/>
							<ExtRef intAddr="GGIO3.Ind170.stVal" desc="RxG Bool170"/>
							<ExtRef intAddr="GGIO3.Ind171.stVal" desc="RxG Bool171"/>
							<ExtRef intAddr="GGIO3.Ind172.stVal" desc="RxG Bool172"/>
							<ExtRef intAddr="GGIO3.Ind173.stVal" desc="RxG Bool173"/>
							<ExtRef intAddr="GGIO3.Ind174.stVal" desc="RxG Bool174"/>
							<ExtRef intAddr="GGIO3.Ind175.stVal" desc="RxG Bool175"/>
							<ExtRef intAddr="GGIO3.Ind176.stVal" desc="RxG Bool176"/>
							<ExtRef intAddr="GGIO3.Ind177.stVal" desc="RxG Bool177"/>
							<ExtRef intAddr="GGIO3.Ind178.stVal" desc="RxG Bool178"/>
							<ExtRef intAddr="GGIO3.Ind179.stVal" desc="RxG Bool179"/>
							<ExtRef intAddr="GGIO3.Ind180.stVal" desc="RxG Bool180"/>
							<ExtRef intAddr="GGIO3.Ind181.stVal" desc="RxG Bool181"/>
							<ExtRef intAddr="GGIO3.Ind182.stVal" desc="RxG Bool182"/>
							<ExtRef intAddr="GGIO3.Ind183.stVal" desc="RxG Bool183"/>
							<ExtRef intAddr="GGIO3.Ind184.stVal" desc="RxG Bool184"/>
							<ExtRef intAddr="GGIO3.Ind185.stVal" desc="RxG Bool185"/>
							<ExtRef intAddr="GGIO3.Ind186.stVal" desc="RxG Bool186"/>
							<ExtRef intAddr="GGIO3.Ind187.stVal" desc="RxG Bool187"/>
							<ExtRef intAddr="GGIO3.Ind188.stVal" desc="RxG Bool188"/>
							<ExtRef intAddr="GGIO3.Ind189.stVal" desc="RxG Bool189"/>
							<ExtRef intAddr="GGIO3.Ind190.stVal" desc="RxG Bool190"/>
							<ExtRef intAddr="GGIO3.Ind191.stVal" desc="RxG Bool191"/>
							<ExtRef intAddr="GGIO3.Ind192.stVal" desc="RxG Bool192"/>
							<ExtRef intAddr="GGIO3.Ind193.stVal" desc="RxG Bool193"/>
							<ExtRef intAddr="GGIO3.Ind194.stVal" desc="RxG Bool194"/>
							<ExtRef intAddr="GGIO3.Ind195.stVal" desc="RxG Bool195"/>
							<ExtRef intAddr="GGIO3.Ind196.stVal" desc="RxG Bool196"/>
							<ExtRef intAddr="GGIO3.Ind197.stVal" desc="RxG Bool197"/>
							<ExtRef intAddr="GGIO3.Ind198.stVal" desc="RxG Bool198"/>
							<ExtRef intAddr="GGIO3.Ind199.stVal" desc="RxG Bool199"/>
							<ExtRef intAddr="GGIO3.Ind200.stVal" desc="RxG Bool200"/>
							<ExtRef intAddr="GGIO3.Ind201.stVal" desc="RxG Bool201"/>
							<ExtRef intAddr="GGIO3.Ind202.stVal" desc="RxG Bool202"/>
							<ExtRef intAddr="GGIO3.Ind203.stVal" desc="RxG Bool203"/>
							<ExtRef intAddr="GGIO3.Ind204.stVal" desc="RxG Bool204"/>
							<ExtRef intAddr="GGIO3.Ind205.stVal" desc="RxG Bool205"/>
							<ExtRef intAddr="GGIO3.Ind206.stVal" desc="RxG Bool206"/>
							<ExtRef intAddr="GGIO3.Ind207.stVal" desc="RxG Bool207"/>
							<ExtRef intAddr="GGIO3.Ind208.stVal" desc="RxG Bool208"/>
							<ExtRef intAddr="GGIO3.Ind209.stVal" desc="RxG Bool209"/>
							<ExtRef intAddr="GGIO3.Ind210.stVal" desc="RxG Bool210"/>
							<ExtRef intAddr="GGIO3.Ind211.stVal" desc="RxG Bool211"/>
							<ExtRef intAddr="GGIO3.Ind212.stVal" desc="RxG Bool212"/>
							<ExtRef intAddr="GGIO3.Ind213.stVal" desc="RxG Bool213"/>
							<ExtRef intAddr="GGIO3.Ind214.stVal" desc="RxG Bool214"/>
							<ExtRef intAddr="GGIO3.Ind215.stVal" desc="RxG Bool215"/>
							<ExtRef intAddr="GGIO3.Ind216.stVal" desc="RxG Bool216"/>
							<ExtRef intAddr="GGIO3.Ind217.stVal" desc="RxG Bool217"/>
							<ExtRef intAddr="GGIO3.Ind218.stVal" desc="RxG Bool218"/>
							<ExtRef intAddr="GGIO3.Ind219.stVal" desc="RxG Bool219"/>
							<ExtRef intAddr="GGIO3.Ind220.stVal" desc="RxG Bool220"/>
							<ExtRef intAddr="GGIO3.Ind221.stVal" desc="RxG Bool221"/>
							<ExtRef intAddr="GGIO3.Ind222.stVal" desc="RxG Bool222"/>
							<ExtRef intAddr="GGIO3.Ind223.stVal" desc="RxG Bool223"/>
							<ExtRef intAddr="GGIO3.Ind224.stVal" desc="RxG Bool224"/>
							<ExtRef intAddr="GGIO3.Ind225.stVal" desc="RxG Bool225"/>
							<ExtRef intAddr="GGIO3.Ind226.stVal" desc="RxG Bool226"/>
							<ExtRef intAddr="GGIO3.Ind227.stVal" desc="RxG Bool227"/>
							<ExtRef intAddr="GGIO3.Ind228.stVal" desc="RxG Bool228"/>
							<ExtRef intAddr="GGIO3.Ind229.stVal" desc="RxG Bool229"/>
							<ExtRef intAddr="GGIO3.Ind230.stVal" desc="RxG Bool230"/>
							<ExtRef intAddr="GGIO3.Ind231.stVal" desc="RxG Bool231"/>
							<ExtRef intAddr="GGIO3.Ind232.stVal" desc="RxG Bool232"/>
							<ExtRef intAddr="GGIO3.Ind233.stVal" desc="RxG Bool233"/>
							<ExtRef intAddr="GGIO3.Ind234.stVal" desc="RxG Bool234"/>
							<ExtRef intAddr="GGIO3.Ind235.stVal" desc="RxG Bool235"/>
							<ExtRef intAddr="GGIO3.Ind236.stVal" desc="RxG Bool236"/>
							<ExtRef intAddr="GGIO3.Ind237.stVal" desc="RxG Bool237"/>
							<ExtRef intAddr="GGIO3.Ind238.stVal" desc="RxG Bool238"/>
							<ExtRef intAddr="GGIO3.Ind239.stVal" desc="RxG Bool239"/>
							<ExtRef intAddr="GGIO3.Ind240.stVal" desc="RxG Bool240"/>
							<ExtRef intAddr="GGIO3.Ind241.stVal" desc="RxG Bool241"/>
							<ExtRef intAddr="GGIO3.Ind242.stVal" desc="RxG Bool242"/>
							<ExtRef intAddr="GGIO3.Ind243.stVal" desc="RxG Bool243"/>
							<ExtRef intAddr="GGIO3.Ind244.stVal" desc="RxG Bool244"/>
							<ExtRef intAddr="GGIO3.Ind245.stVal" desc="RxG Bool245"/>
							<ExtRef intAddr="GGIO3.Ind246.stVal" desc="RxG Bool246"/>
							<ExtRef intAddr="GGIO3.Ind247.stVal" desc="RxG Bool247"/>
							<ExtRef intAddr="GGIO3.Ind248.stVal" desc="RxG Bool248"/>
							<ExtRef intAddr="GGIO3.Ind249.stVal" desc="RxG Bool249"/>
							<ExtRef intAddr="GGIO3.Ind250.stVal" desc="RxG Bool250"/>
							<ExtRef intAddr="GGIO3.Ind251.stVal" desc="RxG Bool251"/>
							<ExtRef intAddr="GGIO3.Ind252.stVal" desc="RxG Bool252"/>
							<ExtRef intAddr="GGIO3.Ind253.stVal" desc="RxG Bool253"/>
							<ExtRef intAddr="GGIO3.Ind254.stVal" desc="RxG Bool254"/>
							<ExtRef intAddr="GGIO3.Ind255.stVal" desc="RxG Bool255"/>
							<ExtRef intAddr="GGIO3.Ind256.stVal" desc="RxG Bool256"/>
							<ExtRef intAddr="GGIO3.IndPos001.stVal" desc="G152R" iedName="SS_G134MUB" ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G134MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.IndPos002.stVal" desc="G152W" iedName="SS_G134MUB" ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G134MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.IndPos003.stVal" desc="G152B" iedName="SS_G134MUB" ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G134MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.IndPos004.stVal" desc="G752R" iedName="SS_G734MUB" ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G734MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.IndPos005.stVal" desc="G752W" iedName="SS_G734MUB" ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G734MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.IndPos006.stVal" desc="G752B" iedName="SS_G734MUB" ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G734MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.IndPos007.stVal" desc="G129L" iedName="SS_G134MUB" ldInst="SW01" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcCBName="SS_G134MUB_GOCB1"/>
							<ExtRef intAddr="GGIO3.IndPos008.stVal" desc="RxG DPS8"/>
							<ExtRef intAddr="GGIO3.IndPos009.stVal" desc="RxG DPS9"/>
							<ExtRef intAddr="GGIO3.IndPos010.stVal" desc="RxG DPS10"/>
							<ExtRef intAddr="GGIO3.IndPos011.stVal" desc="RxG DPS11"/>
							<ExtRef intAddr="GGIO3.IndPos012.stVal" desc="RxG DPS12"/>
							<ExtRef intAddr="GGIO3.IndPos013.stVal" desc="RxG DPS13"/>
							<ExtRef intAddr="GGIO3.IndPos014.stVal" desc="RxG DPS14"/>
							<ExtRef intAddr="GGIO3.IndPos015.stVal" desc="RxG DPS15"/>
							<ExtRef intAddr="GGIO3.IndPos016.stVal" desc="RxG DPS16"/>
							<ExtRef intAddr="GGIO3.AnIn01.mag.f" desc="RxG Analog1"/>
							<ExtRef intAddr="GGIO3.AnIn02.mag.f" desc="RxG Analog2"/>
							<ExtRef intAddr="GGIO3.AnIn03.mag.f" desc="RxG Analog3"/>
							<ExtRef intAddr="GGIO3.AnIn04.mag.f" desc="RxG Analog4"/>
							<ExtRef intAddr="GGIO3.AnIn05.mag.f" desc="RxG Analog5"/>
							<ExtRef intAddr="GGIO3.AnIn06.mag.f" desc="RxG Analog6"/>
							<ExtRef intAddr="GGIO3.AnIn07.mag.f" desc="RxG Analog7"/>
							<ExtRef intAddr="GGIO3.AnIn08.mag.f" desc="RxG Analog8"/>
							<ExtRef intAddr="GGIO3.AnIn09.mag.f" desc="RxG Analog9"/>
							<ExtRef intAddr="GGIO3.AnIn10.mag.f" desc="RxG Analog10"/>
							<ExtRef intAddr="GGIO3.AnIn11.mag.f" desc="RxG Analog11"/>
							<ExtRef intAddr="GGIO3.AnIn12.mag.f" desc="RxG Analog12"/>
							<ExtRef intAddr="GGIO3.AnIn13.mag.f" desc="RxG Analog13"/>
							<ExtRef intAddr="GGIO3.AnIn14.mag.f" desc="RxG Analog14"/>
							<ExtRef intAddr="GGIO3.AnIn15.mag.f" desc="RxG Analog15"/>
							<ExtRef intAddr="GGIO3.AnIn16.mag.f" desc="RxG Analog16"/>
							<ExtRef intAddr="GGIO3.AnIn17.mag.f" desc="RxG Analog17"/>
							<ExtRef intAddr="GGIO3.AnIn18.mag.f" desc="RxG Analog18"/>
							<ExtRef intAddr="GGIO3.AnIn19.mag.f" desc="RxG Analog19"/>
							<ExtRef intAddr="GGIO3.AnIn20.mag.f" desc="RxG Analog20"/>
							<ExtRef intAddr="GGIO3.AnIn21.mag.f" desc="RxG Analog21"/>
							<ExtRef intAddr="GGIO3.AnIn22.mag.f" desc="RxG Analog22"/>
							<ExtRef intAddr="GGIO3.AnIn23.mag.f" desc="RxG Analog23"/>
							<ExtRef intAddr="GGIO3.AnIn24.mag.f" desc="RxG Analog24"/>
							<ExtRef intAddr="GGIO3.AnIn25.mag.f" desc="RxG Analog25"/>
							<ExtRef intAddr="GGIO3.AnIn26.mag.f" desc="RxG Analog26"/>
							<ExtRef intAddr="GGIO3.AnIn27.mag.f" desc="RxG Analog27"/>
							<ExtRef intAddr="GGIO3.AnIn28.mag.f" desc="RxG Analog28"/>
							<ExtRef intAddr="GGIO3.AnIn29.mag.f" desc="RxG Analog29"/>
							<ExtRef intAddr="GGIO3.AnIn30.mag.f" desc="RxG Analog30"/>
							<ExtRef intAddr="GGIO3.AnIn31.mag.f" desc="RxG Analog31"/>
							<ExtRef intAddr="GGIO3.AnIn32.mag.f" desc="RxG Analog32"/>
						</Inputs>
					</LN>
					<LN lnType="GGIO_14" lnClass="GGIO" inst="4" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexAnalog Operand Interface functionality</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="AnIn01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225546,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225550,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225552,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225548,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225554,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225558,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225560,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225556,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225562,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225566,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225568,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225564,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225570,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225574,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225576,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225572,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225578,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225582,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225584,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225580,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225586,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225590,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225592,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225588,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225594,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225598,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225600,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225596,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225602,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225606,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225608,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225604,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225610,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225614,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225616,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225612,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225618,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225622,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225624,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225620,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225626,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225630,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225632,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225628,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225634,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225638,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225640,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225636,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225642,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225646,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225648,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225644,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225650,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225654,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225656,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225652,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225658,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225662,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225664,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225660,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225666,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225670,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225672,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225668,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225674,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225678,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225680,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225676,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225682,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225686,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225688,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225684,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225690,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225694,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225696,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225692,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225698,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225702,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225704,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225700,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225706,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225710,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225712,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225708,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225714,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225718,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225720,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225716,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225722,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225726,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225728,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225724,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225730,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225734,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225736,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225732,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225738,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225742,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225744,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225740,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225746,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225750,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225752,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225748,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225754,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225758,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225760,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225756,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225762,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225766,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225768,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225764,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225770,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225774,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225776,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225772,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225778,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225782,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225784,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225780,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225786,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225790,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225792,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225788,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:225794,0"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" valKind="RO">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225798,0">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" valKind="RO" valImport="true" sAddr="1:225800,0">
										<Val>1000000.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db" valImport="true" sAddr="1:225796,0">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Prot">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="1" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:197132,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483648,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148007936,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270080,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532224,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 OP operands (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745792,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794368,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056512,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318656,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149580800,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO A operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149842944,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO B operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105088,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO C operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367232,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197137,0">
								<Val>@System/Disc0XSWI1.ClsSt1.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197139,0">
								<Val>@System/Disc0XSWI1.ClsSt1.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197141,0">
								<Val>@System/Disc0XSWI1.ClsSt1.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197137,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197139,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197141,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197137,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197139,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197141,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197137,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197139,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197141,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197137,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197139,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197141,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197137,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197139,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197141,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="2" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:197151,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483649,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148007937,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270081,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532225,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 OP operands (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745793,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794369,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056513,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318657,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149580801,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO A operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149842945,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO B operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105089,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO C operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367233,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197156,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197158,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197160,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197156,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197158,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197160,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197156,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197158,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197160,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197156,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197158,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197160,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197156,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197158,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197160,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197156,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197158,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197160,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="3" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:197170,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483650,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148007938,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270082,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532226,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 OP operands (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745794,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794370,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056514,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318658,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149580802,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO A operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149842946,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO B operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105090,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO C operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367234,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197175,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197177,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197179,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197175,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197177,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197179,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197175,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197177,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197179,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197175,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197177,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197179,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197175,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197177,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197179,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197175,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197177,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197179,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="4" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:197189,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483651,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148007939,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270083,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532227,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 OP operands (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745795,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794371,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056515,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318659,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149580803,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO A operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149842947,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO B operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105091,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO C operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367235,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197194,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197194,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197196,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197198,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197194,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197196,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197198,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197194,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197196,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197198,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197194,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197196,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197198,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197194,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197196,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197198,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="5" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:197208,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483652,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148007940,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270084,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532228,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 OP operands (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745796,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794372,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056516,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318660,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149580804,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO A operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149842948,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO B operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105092,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO C operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367236,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197213,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197215,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197217,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197213,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197215,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197217,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:197213,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 3.</Val>
