							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201307,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 FLSHOVR SPV B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201309,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 FLSHOVR SPV C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201311,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTEF_2" lnClass="PTEF" inst="1" prefix="TrsGnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrsGndPTEF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transient Earth Fault Detection Element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:249322,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485070,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:54,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 START operand (including the direction)</Val>
							</DAI>
						</DOI>
						<DOI name="TrsFwd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747214,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 FORWARD operand</Val>
							</DAI>
						</DOI>
						<DOI name="TrsRv">
							<DAI name="stVal" valKind="RO" sAddr="0:2148009358,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 REVERSE operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTEF_2" lnClass="PTEF" inst="2" prefix="TrsGnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrsGndPTEF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transient Earth Fault Detection Element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:249332,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485071,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:54,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 START operand (including the direction)</Val>
							</DAI>
						</DOI>
						<DOI name="TrsFwd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747215,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 FORWARD operand</Val>
							</DAI>
						</DOI>
						<DOI name="TrsRv">
							<DAI name="stVal" valKind="RO" sAddr="0:2148009359,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 REVERSE operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Ctrl">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="1" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253013,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745886,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483742,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008030,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253020,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253022,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="2" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 2 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253030,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745887,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483743,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008031,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253037,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253039,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_5" lnClass="RFLO" inst="1" prefix="FltRpt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRptRFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT REPORT 1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="TapLocFlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TAP-LOCAL FAULT operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:8388609,0"/>
						</DOI>
						<DOI name="NumRcd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of Fault reports</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:274464,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mandatory data attribute which in this case is fixed at zero</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all Fault Report Data files command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:227292,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:204524,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT REPORT1 TRIG</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220650,0">
								<Val>@Gen/FlxLgcGAPC1.Ind064.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR FAULT REPORTS</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227290,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="1" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 1 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="2" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 2 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="3" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 3 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="4" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 4 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="5" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 5 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="6" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 6 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="7" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 7 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="8" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 8 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="9" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 9 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="10" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 10 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="11" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 11 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="12" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 12 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="13" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 13 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="14" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 14 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_7" lnClass="RFLO" inst="15" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 FAULT RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltSegment">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 15 FAULTED SEGMENT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RREC_2" lnClass="RREC" inst="1" prefix="Rec13p">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec13pRREC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Autoreclose element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249247,0"/>
						</DOI>
						<DOI name="TrBeh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR FORCE 3-P TRIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:6,0,0"/>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AUTORECLOSE SHOT COUNT actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:271376,0"/>
						</DOI>
						<DOI name="AutoRecSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Autoreclosing status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:7,0,0"/>
						</DOI>
						<DOI name="Ena1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR ENABLED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484226,0"/>
						</DOI>
						<DOI name="Disabled">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR DISABLED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746370,0"/>
						</DOI>
						<DOI name="ArRip">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008514,0"/>
						</DOI>
						<DOI name="P1Rip">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 1-P RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270658,0"/>
						</DOI>
						<DOI name="P3Rip1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/1 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532802,0"/>
						</DOI>
						<DOI name="P3Rip2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/2 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794946,0"/>
						</DOI>
						<DOI name="P3Rip3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/3 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057090,0"/>
						</DOI>
						<DOI name="P3Rip4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/4 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319234,0"/>
						</DOI>
						<DOI name="ArLO">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR LO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581378,0"/>
						</DOI>
						<DOI name="ArBlk1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR1 BLK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843522,0"/>
						</DOI>
						<DOI name="ArBlk2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR2 BLK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105666,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR CLOSE BKR1 operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2150367810,0"/>
						</DOI>
						<DOI name="Cls2ndBkr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR CLOSE BKR2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629954,0"/>
						</DOI>
						<DOI name="P3Tr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR FORCE 3-P TRIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892098,0"/>
						</DOI>
						<DOI name="AnyShotCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT greater than zero operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532803,0"/>
						</DOI>
						<DOI name="ShotCnt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484227,0"/>
						</DOI>
						<DOI name="ShotCnt2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746371,0"/>
						</DOI>
						<DOI name="ShotCnt3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008515,0"/>
						</DOI>
						<DOI name="ShotCnt4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270659,0"/>
						</DOI>
						<DOI name="ArMod1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057091,0"/>
						</DOI>
						<DOI name="ArMod2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319235,0"/>
						</DOI>
						<DOI name="ArMod3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581379,0"/>
						</DOI>
						<DOI name="ArMod4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843523,0"/>
						</DOI>
						<DOI name="SwFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE SWITCH FAIL operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105667,0"/>
						</DOI>
						<DOI name="Zn1Extend">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR ZONE 1 EXTENT operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151154242,0"/>
						</DOI>
						<DOI name="SeqTO">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR INCOMPLETE SEQ operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151416386,0"/>
						</DOI>
						<DOI name="Rs">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR RESET operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794947,0"/>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 1 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249293,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 2 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249295,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 3 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249297,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 4 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249299,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR MAN CLOSE setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249245,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 1P INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249249,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3P INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249251,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3P TD INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249253,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MULTI-P FAULT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249255,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ONE POLE OPEN setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249257,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 POLE OPEN setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249259,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR EXTEND DEAD T 1 setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249263,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR RESET setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249266,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR CLOSED setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249269,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR PAUSE setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249273,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BUS FLT INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249289,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR CHNG BKR SEQNCE setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249301,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249271,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BLOCK BKR1 setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BLOCK BKR2 setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249276,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="1" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 1 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205194,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008451,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892035,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416323,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154179,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843459,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270595,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794883,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532739,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057027,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484163,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319171,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746307,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581315,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272992,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272996,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272994,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272995,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK1 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105603,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367747,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629891,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:272997,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:272999,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273000,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273002,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273003,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273005,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273006,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273007,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205202,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK1 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="2" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 2 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205220,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008452,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892036,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416324,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154180,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843460,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270596,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794884,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532740,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057028,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484164,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319172,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746308,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581316,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273008,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273012,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273010,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273011,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK2 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105604,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367748,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629892,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273013,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273015,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273016,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273018,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273019,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273021,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273022,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273023,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205228,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK2 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="3" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 3 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205246,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008453,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892037,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416325,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154181,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843461,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270597,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794885,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532741,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057029,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484165,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319173,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746309,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581317,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273024,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273028,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273026,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273027,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205268,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK3 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105605,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC3 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC3 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629893,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC3 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273029,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273031,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273032,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273034,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273035,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273037,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273038,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273039,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205254,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK3 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="4" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 4 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205272,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008454,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892038,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416326,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154182,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843462,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270598,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794886,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532742,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057030,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484166,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319174,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746310,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581318,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273040,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273044,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273042,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273043,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205294,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK4 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105606,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367750,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629894,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273045,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273047,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273048,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273050,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273051,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273053,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273054,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273055,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205280,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK4 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="5" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 5 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205298,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008455,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892039,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416327,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154183,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843463,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270599,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794887,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532743,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057031,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484167,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319175,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746311,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581319,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273056,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273060,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273058,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273059,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205320,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK5 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105607,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367751,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629895,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273061,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273063,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273064,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273066,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273067,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273069,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273070,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273071,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205306,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK5 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="6" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 6 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205324,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008456,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892040,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416328,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154184,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843464,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270600,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794888,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532744,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057032,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484168,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319176,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746312,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581320,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273072,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273076,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273074,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273075,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205346,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK6 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105608,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367752,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629896,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273077,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273079,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273080,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273082,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273083,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273085,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273086,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273087,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205332,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK6 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="7" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 7 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205350,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008457,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892041,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416329,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154185,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843465,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270601,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794889,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532745,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057033,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484169,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319177,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746313,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581321,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273088,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273092,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273090,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273091,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205372,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK7 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105609,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC7 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367753,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC7 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629897,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC7 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273093,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273095,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273096,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273098,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273099,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273101,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273102,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273103,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205358,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK7 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="8" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 8 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205376,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008458,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892042,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416330,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154186,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843466,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270602,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794890,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532746,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057034,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484170,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319178,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746314,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581322,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273104,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273108,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273106,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273107,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205398,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK8 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105610,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC8 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367754,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC8 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629898,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC8 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273109,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273111,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273112,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273114,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273115,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273117,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273118,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273119,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205384,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK8 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="9" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 9 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205402,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008459,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892043,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416331,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154187,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843467,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270603,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794891,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532747,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057035,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484171,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319179,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746315,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581323,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273120,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273124,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273122,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273123,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205424,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK9 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105611,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC9 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367755,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC9 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629899,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC9 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273125,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273127,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273128,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273130,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273131,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273133,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273134,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273135,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205410,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK9 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="10" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 10 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205428,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008460,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892044,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416332,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154188,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843468,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270604,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794892,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532748,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057036,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484172,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319180,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746316,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581324,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273136,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273140,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273138,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273139,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205450,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK10 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105612,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC10 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367756,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC10 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629900,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC10 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273141,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273143,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273144,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273146,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273147,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273149,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273150,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273151,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205436,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK10 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="1" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212175,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484103,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746247,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="2" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 2 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212187,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484104,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746248,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="3" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 3 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212199,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 3 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484105,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746249,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 3 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="4" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 4 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212211,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 4 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484106,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746250,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 4 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_0" lnClass="SCBR" inst="1" prefix="CBArc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484141,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746285,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214834,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP BLOCK setting</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO" sAddr="4:100,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in BKR 1 ARC AMP INT-A, BKR 1 ARC AMP INT-B, BKR 1 ARC AMP INT-C</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315401,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME in ms</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008429,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 MAX OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlmDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270573,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 MAX DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214832,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 CLR ARC AMPS setting</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:214838,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR BREAKER 1 ARCING AMPS command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:201469,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="SCBR_0" lnClass="SCBR" inst="2" prefix="CBArc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484142,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746286,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214852,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP BLOCK setting</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO" sAddr="4:100,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in BKR 2 ARC AMP INT-A, BKR 2 ARC AMP INT-B, BKR 2 ARC AMP INT-C</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315423,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME in ms</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008430,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 MAX OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlmDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270574,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 MAX DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214850,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 CLR ARC AMPS setting</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:214856,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR BREAKER 2 ARCING AMPS command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:201470,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="SCBR_0" lnClass="SCBR" inst="3" prefix="CBArc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 3 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214857,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484143,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746287,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 3 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214870,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ARC AMP BLOCK setting</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO" sAddr="4:100,2,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in BKR 3 ARC AMP INT-A, BKR 3 ARC AMP INT-B, BKR 3 ARC AMP INT-C</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315445,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 OPERATING TIME in ms</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008431,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 3 MAX OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlmDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270575,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 3 MAX DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214868,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 CLR ARC AMPS setting</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:214874,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR BREAKER 3 ARCING AMPS command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:201471,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="SCBR_0" lnClass="SCBR" inst="4" prefix="CBArc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 4 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214875,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484144,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746288,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 4 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214888,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ARC AMP BLOCK setting</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO" sAddr="4:100,3,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in BKR 4 ARC AMP INT-A, BKR 4 ARC AMP INT-B, BKR 4 ARC AMP INT-C</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315467,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 OPERATING TIME in ms</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008432,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 4 MAX OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlmDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270576,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 4 MAX DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214886,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 CLR ARC AMPS setting</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:214892,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR BREAKER 4 ARCING AMPS command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:201472,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="1" prefix="CBArc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase A</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214823,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP INT-A setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:101,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ACC ARCING AMP phase A in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315398,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME phase A in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:102,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARCING AMP phase A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:103,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 AMP MAX phase A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="2" prefix="CBArc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase A</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214841,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP INT-A setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:101,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ACC ARCING AMP phase A in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315420,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME phase A in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:102,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARCING AMP phase A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:103,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 AMP MAX phase A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="3" prefix="CBArc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 3 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214857,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 3 ARC AMP INT- phase A</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214859,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ARC AMP INT-A setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:101,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ACC ARCING AMP phase A in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315442,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 OPERATING TIME phase A in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:102,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ARCING AMP phase A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:103,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 AMP MAX phase A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="4" prefix="CBArc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 4 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214875,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 4 ARC AMP INT- phase A</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214877,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ARC AMP INT-A setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:101,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ACC ARCING AMP phase A in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315464,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 OPERATING TIME phase A in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:102,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ARCING AMP phase A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:103,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 AMP MAX phase A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="1" prefix="CBArc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase B</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214825,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP INT-B setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:104,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ACC ARCING AMP phase B in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315399,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME phase B in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:105,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARCING AMP phase B</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:106,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 AMP MAX phase B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="2" prefix="CBArc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase B</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214843,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP INT-B setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:104,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ACC ARCING AMP phase B in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315421,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME phase B in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:105,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARCING AMP phase B</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:106,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 AMP MAX phase B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="3" prefix="CBArc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 3 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214857,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 3 ARC AMP INT- phase B</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214861,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ARC AMP INT-B setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:104,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ACC ARCING AMP phase B in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315443,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 OPERATING TIME phase B in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:105,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ARCING AMP phase B</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:106,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 AMP MAX phase B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="4" prefix="CBArc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 4 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214875,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 4 ARC AMP INT- phase B</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214879,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ARC AMP INT-B setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:104,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ACC ARCING AMP phase B in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315465,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 OPERATING TIME phase B in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:105,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ARCING AMP phase B</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:106,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 AMP MAX phase B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="1" prefix="CBArc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase C</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214827,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP INT-C setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:107,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ACC ARCING AMP phase C in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315400,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME phase C in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:108,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARCING AMP phase C</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:109,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 AMP MAX phase C</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="2" prefix="CBArc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase C</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214845,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP INT-C setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:107,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ACC ARCING AMP phase C in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315422,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME phase C in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:108,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARCING AMP phase C</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:109,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 AMP MAX phase C</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="3" prefix="CBArc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 3 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214857,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 3 ARC AMP INT- phase C</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214863,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ARC AMP INT-C setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:107,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ACC ARCING AMP phase C in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315444,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 OPERATING TIME phase C in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:108,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 ARCING AMP phase C</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:109,2,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 AMP MAX phase C</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="4" prefix="CBArc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 4 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214875,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 4 ARC AMP INT- phase C</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214881,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ARC AMP INT-C setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:107,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ACC ARCING AMP phase C in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315466,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 OPERATING TIME phase C in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:108,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 ARCING AMP phase C</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:109,3,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 4 AMP MAX phase C</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_11" lnClass="PIOC" inst="1" prefix="BkrRtk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER RESTRIKE element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:222065,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK RESTIRKE  1 OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271370,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484938,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747082,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009226,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222066,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 BKR OPEN setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222072,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222074,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_11" lnClass="PIOC" inst="2" prefix="BkrRtk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER RESTRIKE element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:222082,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK RESTIRKE  2 OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271371,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484939,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747083,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009227,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 2 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222083,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 2 BKR OPEN setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222089,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 2 OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222091,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 2 CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222093,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="1" prefix="BknCnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BknCndPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Broken Conductor element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216681,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BROKEN CONDUCT 1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484925,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BROKEN CONDUCT 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747069,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BROKEN CONDCT 1 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:216687,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="2" prefix="BknCnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BknCndPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Broken Conductor element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216693,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BROKEN CONDUCT 2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484926,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BROKEN CONDUCT 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747070,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BROKEN CONDCT 2 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:216699,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="1" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252604,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252605,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485064,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747208,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009352,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271496,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533640,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 1 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795784,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057928,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320072,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582216,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844360,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 1 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276176,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276177,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276178,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276180,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276179,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252615,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="2" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252619,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252620,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485065,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747209,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009353,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271497,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533641,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 2 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795785,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057929,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320073,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582217,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844361,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 2 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276181,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276182,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276183,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276185,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276184,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252630,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="3" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252634,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252635,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 3 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485066,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747210,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009354,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271498,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533642,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 3 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795786,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057930,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320074,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582218,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844362,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 3 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276186,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276187,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276188,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276190,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276189,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252645,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="4" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252649,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252650,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 4 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485067,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747211,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009355,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271499,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533643,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 4 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795787,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057931,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320075,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582219,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844363,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 4 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276191,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276192,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276193,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276195,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276194,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252660,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="System">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="1" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCILO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243402,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243404,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582043,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844187,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 INTERLOCK OPN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243402,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 INTERLOCK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243404,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="2" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCILO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243437,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243439,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582044,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844188,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 INTERLOCK OPN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243437,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 INTERLOCK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243439,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="3" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCILO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252800,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243472,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243474,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK3 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582045,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK3 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844189,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR3 INTERLOCK OPN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243472,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR3 INTERLOCK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243474,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="4" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCILO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252853,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243507,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243509,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK4 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582046,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK4 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844190,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR4 INTERLOCK OPN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243507,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR4 INTERLOCK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243509,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="1" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243611,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243613,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009438,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271582,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH1 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243611,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH1 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243613,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="2" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243644,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243646,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009439,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271583,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH2 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243644,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH2 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243646,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="3" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243677,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243679,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009440,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271584,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH3 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243677,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH3 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243679,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="4" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243710,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243712,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009441,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271585,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH4 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243710,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH4 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243712,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="5" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243743,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243745,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009442,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271586,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH5 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243743,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH5 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243745,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="6" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243776,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243778,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009443,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271587,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH6 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243776,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH6 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243778,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="7" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243809,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243811,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009444,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271588,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH7 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243809,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH7 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243811,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="8" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243842,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243844,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009445,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271589,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH8 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243842,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH8 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243844,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="9" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215891,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243875,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243877,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW9 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009446,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW9 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271590,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH9 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243875,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH9 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243877,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="10" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215935,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243908,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243910,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW10 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009447,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW10 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271591,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH10 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243908,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH10 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243910,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="11" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215979,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243941,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243943,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW11 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009448,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW11 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271592,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH11 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243941,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH11 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243943,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="12" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216023,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243974,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243976,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW12 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009449,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW12 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271593,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH12 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243974,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH12 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243976,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="13" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216067,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244007,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244009,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW13 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009450,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW13 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271594,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH13 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244007,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH13 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244009,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="14" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216111,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244040,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244042,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW14 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009451,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW14 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271595,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH14 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244040,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH14 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244042,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="15" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216155,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244073,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244075,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW15 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009452,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW15 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271596,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH15 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244073,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH15 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244075,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="16" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 16</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216199,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244106,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244108,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW16 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009453,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW16 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271597,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH16 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244106,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH16 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244108,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="17" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO17</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 17</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216243,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244139,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244141,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW17 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009454,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW17 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271598,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH17 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244139,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH17 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244141,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="18" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO18</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 18</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216287,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244172,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244174,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW18 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009455,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW18 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271599,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH18 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244172,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH18 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244174,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="19" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO19</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 19</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216331,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244205,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244207,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW19 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009456,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW19 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271600,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH19 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244205,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH19 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244207,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="20" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO20</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 20</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216375,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244238,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244240,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW20 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009457,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW20 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271601,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH20 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244238,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH20 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244240,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="21" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO21</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 21</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216419,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244271,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244273,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW21 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009458,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW21 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271602,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH21 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244271,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH21 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244273,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="22" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO22</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 22</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216463,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244304,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244306,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW22 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009459,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW22 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271603,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH22 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244304,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH22 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244306,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="23" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO23</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 23</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216507,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244337,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244339,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW23 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009460,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW23 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271604,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH23 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244337,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH23 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244339,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="24" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO24</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 24</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:216551,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244370,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244372,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW24 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009461,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW24 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271605,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH24 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244370,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH24 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244372,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="1" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:114,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243410,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280690,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:115,0,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 1 CSWI Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243398,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Open operation</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:159,0,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:116,0,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 MNL CLS operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319887,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630619,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892763,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151154907,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151417051,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:161,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243424,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280695,0"/>
							</SDI>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:117,0,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:112,0,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:113,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243409,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243420,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243418,0">
								<Val>500</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:118,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243411,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280692,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:119,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243412,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280691,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243398,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243400,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="2" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:114,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243445,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280709,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:115,1,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 2 CSWI Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243433,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Open operation</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:159,1,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:116,1,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 MNL CLS operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319888,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630620,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892764,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151154908,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151417052,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:161,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243459,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280714,0"/>
							</SDI>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:117,1,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:112,1,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:113,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243444,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243455,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243453,0">
								<Val>500</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:118,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243446,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280711,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:119,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243447,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280710,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243433,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243435,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="3" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252800,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:114,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243480,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280728,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:115,2,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 3 CSWI Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243468,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Open operation</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:159,2,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:116,2,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 3 MNL CLS operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319889,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK3 BAY AUTHOR ON operand</Val>
							</DAI>
