							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 2 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 2 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 2 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LTMS_1" lnClass="LTMS" inst="1" prefix="PcClk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_PcClkLTMS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS MODULE REAL TIME CLOCK feature</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PTPFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS PTP FAILURE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3539001,0"/>
						</DOI>
						<DOI name="ClkMis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Process bus module CLOCK MISMATCH operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572919,0"/>
						</DOI>
						<DOI name="PBClkTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Process bus module PB CLK UNSYNCHRONIZED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572920,0"/>
						</DOI>
						<DOI name="TmSynSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>The Sync Source actual value indicates time synchronizing source the UR process bus module is using at present</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:98,0,0"/>
						</DOI>
						<DOI name="GrdMasterID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GrandMaster ID actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:99,0,0"/>
						</DOI>
						<DOI name="TmAcc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Process bus module time ACCURACY in number of significant bits in the Fraction Of Second</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:97,0,0"/>
						</DOI>
						<DOI name="TmSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTC Sync Source</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true" supportsLdName="true">
					<TimeSyncProt c37_238="true" sntp="true"/>
				</ClientServices>
				<DynAssociation max="5"/>
				<SettingGroups>
					<SGEdit/>
				</SettingGroups>
				<GetDirectory/>
				<GetDataObjectDefinition/>
				<DataObjectDirectory/>
				<GetDataSetValue/>
				<DataSetDirectory/>
				<ReadWrite/>
				<GetCBValues/>
				<FileHandling/>
			</Services>
		</AccessPoint>
		<AccessPoint name="S2">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true" supportsLdName="true">
					<TimeSyncProt c37_238="true" sntp="true"/>
				</ClientServices>
				<DynAssociation max="5"/>
				<SettingGroups>
					<SGEdit/>
				</SettingGroups>
				<GetDirectory/>
				<GetDataObjectDefinition/>
				<DataObjectDirectory/>
				<GetDataSetValue/>
				<DataSetDirectory/>
				<ReadWrite/>
				<GetCBValues/>
				<FileHandling/>
			</Services>
		</AccessPoint>
		<AccessPoint name="S3">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true" supportsLdName="true">
					<TimeSyncProt c37_238="true" sntp="true"/>
				</ClientServices>
				<DynAssociation max="5"/>
				<SettingGroups>
					<SGEdit/>
				</SettingGroups>
				<GetDirectory/>
				<GetDataObjectDefinition/>
				<DataObjectDirectory/>
				<GetDataSetValue/>
				<DataSetDirectory/>
				<ReadWrite/>
				<GetCBValues/>
				<FileHandling/>
			</Services>
		</AccessPoint>
		<AccessPoint name="P1">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true" supportsLdName="true" sv="true" maxSMV="2">
					<TimeSyncProt sntp="true"/>
				</ClientServices>
			</Services>
		</AccessPoint>
		<AccessPoint name="P2">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true" supportsLdName="true" sv="true" maxSMV="2">
					<TimeSyncProt sntp="true"/>
				</ClientServices>
			</Services>
		</AccessPoint>
	</IED>
	<IED name="SS_G199B" manufacturer="None" type="GE_Digital_Energy_UR URPC" desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" configVersion="7.40" originalSclVersion="2007" originalSclRevision="B">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="256"/>
		</Services>
		<AccessPoint name="GE_Digital_Energy_UR_AP">
			<Server>
				<Authentication none="true"/>
				<LDevice desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" inst="Master">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst="">
						<DataSet name="SS_G199B_GODS1">
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind001" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind001" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind002" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind002" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind003" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind003" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind004" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind004" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind006" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind006" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind007" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind007" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind008" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind008" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind009" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind009" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind010" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind010" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind011" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind011" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind012" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind012" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="q" fc="ST"/>
						</DataSet>
						<GSEControl name="SS_G199B_GOCB1" type="GOOSE" appID="SS_G199B_Trips" datSet="SS_G199B_GODS1" confRev="1"/>
					</LN0>
					<LN lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LN_0" lnClass="GGIO" inst="1" prefix="URPC"/>
				</LDevice>
				<LDevice inst="Gen">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="GAPC_22" lnClass="GAPC" inst="1" prefix="FlxLgc"/>
				</LDevice>
				<LDevice inst="Prot">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="RBRF_0" lnClass="RBRF" inst="2" prefix="BkrFa"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="SS_G734MUB" manufacturer="None" type="GE_Digital_Energy_UR URPC" desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" configVersion="7.40" originalSclVersion="2007" originalSclRevision="B">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="256"/>
		</Services>
		<AccessPoint name="GE_Digital_Energy_UR_AP">
			<Server>
				<Authentication none="true"/>
				<LDevice desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" inst="CTRL">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst="">
						<DataSet name="SS_G734MUB_GODS1">
							<FCDA ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CB01" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="q" fc="ST"/>
						</DataSet>
						<GSEControl name="SS_G734MUB_GOCB1" type="GOOSE" appID="SS_G734MUB_StatusValues" datSet="SS_G734MUB_GODS1" confRev="1"/>
					</LN0>
					<LN lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LN_0" lnClass="GGIO" inst="1" prefix="URPC"/>
					<LN lnType="SS_G734MUB/URPC74x/BININ" lnClass="GGIO" inst="1" prefix="BININ"/>
				</LDevice>
				<LDevice inst="CB01">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="SS_G734MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="1" prefix="R"/>
					<LN lnType="SS_G734MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="4" prefix=""/>
					<LN lnType="SS_G734MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="3" prefix="B"/>
					<LN lnType="SS_G734MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="2" prefix="W"/>
				</LDevice>
				<LDevice inst="SW01">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="SS_G734MUB/URPC74x/XSWI_TYPE" lnClass="XSWI" inst="1" prefix=""/>
					<LN lnType="SS_G734MUB/URPC74x/XSWI_TYPE" lnClass="XSWI" inst="2" prefix=""/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="SS_U134MUB" manufacturer="None" type="GE_Digital_Energy_UR URPC" desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" configVersion="7.40" originalSclVersion="2007" originalSclRevision="B">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="256"/>
		</Services>
		<AccessPoint name="GE_Digital_Energy_UR_AP">
			<Server>
				<Authentication none="true"/>
				<LDevice desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" inst="CTRL">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst="">
						<DataSet name="SS_U134MUB_GODS1">
							<FCDA ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="R" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="W" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="B" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CB01" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CB01" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="SW01" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="q" fc="ST"/>
						</DataSet>
						<GSEControl name="SS_U134MUB_GOCB1" type="GOOSE" appID="SS_U134MUB_StatusValues" datSet="SS_U134MUB_GODS1" confRev="1"/>
					</LN0>
					<LN lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LN_0" lnClass="GGIO" inst="1" prefix="URPC"/>
					<LN lnType="SS_U134MUB/URPC74x/BININ" lnClass="GGIO" inst="1" prefix="BININ"/>
				</LDevice>
				<LDevice inst="CB01">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="SS_U134MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="1" prefix="R"/>
					<LN lnType="SS_U134MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="4" prefix=""/>
					<LN lnType="SS_U134MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="3" prefix="B"/>
					<LN lnType="SS_U134MUB/URPC74x/XCBR_TYPE" lnClass="XCBR" inst="2" prefix="W"/>
				</LDevice>
				<LDevice inst="SW01">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="SS_U134MUB/URPC74x/XSWI_TYPE" lnClass="XSWI" inst="1" prefix=""/>
					<LN lnType="SS_U134MUB/URPC74x/XSWI_TYPE" lnClass="XSWI" inst="3" prefix=""/>
					<LN lnType="SS_U134MUB/URPC74x/XSWI_TYPE" lnClass="XSWI" inst="2" prefix=""/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="SS_220BZB" manufacturer="None" type="GE_Digital_Energy_UR URPC" desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" configVersion="7.40" originalSclVersion="2007" originalSclRevision="B">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="256"/>
		</Services>
		<AccessPoint name="GE_Digital_Energy_UR_AP">
			<Server>
				<Authentication none="true"/>
				<LDevice desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" inst="Master">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst="">
						<DataSet name="SS_220BZB_GODS1">
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind001" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind001" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind002" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind002" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="2" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind003" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind003" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="3" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="3" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind004" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind004" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="4" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="4" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind005" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="5" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="5" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind006" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind006" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="6" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="6" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind007" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind007" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="7" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="7" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind008" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind008" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="8" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="8" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind009" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind009" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="9" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="9" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind010" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind010" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="10" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="10" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind011" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind011" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="11" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="11" doName="OpEx" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind012" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="FlxLgc" lnClass="GAPC" lnInst="1" doName="Ind012" daName="q" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="12" doName="OpEx" daName="general" fc="ST"/>
							<FCDA ldInst="Prot" prefix="BkrFa" lnClass="RBRF" lnInst="12" doName="OpEx" daName="q" fc="ST"/>
						</DataSet>
						<GSEControl name="SS_220BZB_GOCB1" type="GOOSE" appID="SS_220BZB_Trips" datSet="SS_220BZB_GODS1" confRev="1"/>
					</LN0>
					<LN lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LN_0" lnClass="GGIO" inst="1" prefix="URPC"/>
				</LDevice>
				<LDevice inst="Gen">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="GAPC_22" lnClass="GAPC" inst="1" prefix="FlxLgc"/>
				</LDevice>
				<LDevice inst="Prot">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="1" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="12" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="11" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="10" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="9" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="8" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="7" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="6" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="5" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="4" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="3" prefix="BkrFa"/>
					<LN lnType="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF" inst="2" prefix="BkrFa"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="RxSV1SS_U134MUB_MSVID1" manufacturer="GE Multilin" type="GE_Digital_Energy_UR PM" desc="Merging Unit IED" configVersion="4.0" originalSclVersion="2007" originalSclRevision="B" owner="NONE" engRight="full">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="64"/>
		</Services>
		<AccessPoint name="URPCAP" desc="First Ethernet Interface" router="false" clock="false">
			<Server timeout="30">
				<Authentication certificate="false" none="true" password="false" strong="false" weak="false"/>
				<LDevice inst="1">
					<LN0 lnType="URPC74x_PMLN0" lnClass="LLN0" inst="">
						<DataSet name="PhsMeas1" desc="9-2LE Dataset for MU">
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX"/>
						</DataSet>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" desc="Protection Sampled Value Stream" confRev="1" smvID="SS_U134MUB_MSVID1" multicast="true" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I01N" inst="4"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I02N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U01N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U02N" inst="4"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="RxSV2SS_G734MUB_MSVID1" manufacturer="GE Multilin" type="GE_Digital_Energy_UR PM" desc="Merging Unit IED" configVersion="4.0" originalSclVersion="2007" originalSclRevision="B" owner="NONE" engRight="full">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="64"/>
		</Services>
		<AccessPoint name="URPCAP" desc="First Ethernet Interface" router="false" clock="false">
			<Server timeout="30">
				<Authentication certificate="false" none="true" password="false" strong="false" weak="false"/>
				<LDevice inst="1">
					<LN0 lnType="URPC74x_PMLN0" lnClass="LLN0" inst="">
						<DataSet name="PhsMeas1" desc="9-2LE Dataset for MU">
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX"/>
						</DataSet>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" desc="Protection Sampled Value Stream" confRev="1" smvID="SS_G734MUB_MSVID1" multicast="true" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I01N" inst="4"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I02N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U01N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U02N" inst="4"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0">
			<DO name="NamPlt" type="URPC74x_TYPE_LPL_0"/>
			<DO name="Beh" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Health" type="URPC74x_TYPE_ENS_1"/>
		</LNodeType>
		<LNodeType id="GE_Digital_Energy_UR/URPC74x_GOOSE/LN_0" lnClass="GGIO">
			<DO name="NamPlt" type="URPC74x_TYPE_LPL_1"/>
			<DO name="Beh" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Health" type="URPC74x_TYPE_ENS_1"/>
			<DO name="Ind001" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind002" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind003" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind004" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind005" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind006" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind007" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind008" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind009" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind010" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind011" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind012" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind013" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind014" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind015" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind016" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind017" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind018" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind019" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind020" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind021" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind022" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind023" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind024" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind025" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind026" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind027" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind028" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind029" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind030" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind031" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind032" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind033" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind034" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind035" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind036" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind037" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind038" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind039" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind040" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind041" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind042" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind043" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind044" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind045" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind046" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind047" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind048" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind049" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind050" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind051" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind052" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind053" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind054" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind055" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind056" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind057" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind058" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind059" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind060" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind061" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind062" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind063" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind064" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind065" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind066" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind067" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind068" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind069" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind070" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind071" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind072" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind073" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind074" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind075" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind076" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind077" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind078" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind079" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind080" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind081" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind082" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind083" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind084" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind085" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind086" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind087" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind088" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind089" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind090" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind091" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind092" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind093" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind094" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind095" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind096" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind097" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind098" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind099" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind100" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind101" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind102" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind103" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind104" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind105" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind106" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind107" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind108" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind109" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind110" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind111" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind112" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind113" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind114" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind115" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind116" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind117" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind118" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind119" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind120" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind121" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind122" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind123" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind124" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind125" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind126" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind127" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind128" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind129" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind130" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind131" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind132" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind133" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind134" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind135" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind136" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind137" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind138" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind139" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind140" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind141" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind142" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind143" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind144" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind145" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind146" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind147" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind148" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind149" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind150" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind151" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind152" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind153" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind154" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind155" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind156" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind157" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind158" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind159" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind160" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind161" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind162" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind163" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind164" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind165" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind166" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind167" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind168" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind169" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind170" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind171" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind172" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind173" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind174" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind175" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind176" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind177" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind178" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind179" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind180" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind181" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind182" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind183" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind184" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind185" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind186" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind187" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind188" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind189" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind190" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind191" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind192" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind193" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind194" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind195" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind196" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind197" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind198" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind199" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind200" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind201" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind202" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind203" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind204" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind205" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind206" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind207" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind208" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind209" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind210" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind211" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind212" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind213" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind214" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind215" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind216" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind217" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind218" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind219" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind220" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind221" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind222" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind223" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind224" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind225" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind226" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind227" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind228" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind229" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind230" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind231" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind232" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind233" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind234" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind235" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind236" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind237" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind238" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind239" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind240" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind241" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind242" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind243" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind244" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind245" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind246" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind247" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind248" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind249" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind250" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind251" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind252" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind253" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind254" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind255" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind256" type="URPC74x_TYPE_SPS_0"/>
			<DO name="IndPos001" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos002" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos003" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos004" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos005" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos006" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos007" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos008" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos009" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos010" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos011" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos012" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos013" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos014" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos015" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos016" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos017" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos018" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos019" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos020" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos021" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos022" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos023" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos024" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos025" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos026" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos027" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos028" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos029" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos030" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos031" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos032" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos033" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos034" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos035" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos036" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos037" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos038" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos039" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos040" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos041" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos042" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos043" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos044" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos045" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos046" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos047" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos048" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos049" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos050" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos051" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos052" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos053" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos054" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos055" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos056" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos057" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos058" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos059" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos060" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos061" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos062" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos063" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos064" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos065" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos066" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos067" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos068" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos069" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos070" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos071" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos072" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos073" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos074" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos075" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos076" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos077" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos078" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos079" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos080" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos081" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos082" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos083" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos084" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos085" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos086" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos087" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos088" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos089" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos090" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos091" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos092" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos093" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos094" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos095" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos096" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos097" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos098" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos099" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos100" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos101" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos102" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos103" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos104" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos105" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos106" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos107" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos108" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos109" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos110" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos111" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos112" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos113" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos114" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos115" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos116" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos117" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos118" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos119" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos120" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos121" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos122" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos123" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos124" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos125" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos126" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos127" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos128" type="URPC74x_TYPE_DPS_0"/>
			<DO name="AnIn01" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn02" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn03" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn04" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn05" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn06" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn07" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn08" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn09" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn10" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn11" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn12" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn13" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn14" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn15" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn16" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn17" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn18" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn19" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn20" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn21" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn22" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn23" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn24" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn25" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn26" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn27" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn28" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn29" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn30" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn31" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn32" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn33" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn34" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn35" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn36" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn37" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn38" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn39" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn40" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn41" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn42" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn43" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn44" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn45" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn46" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn47" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn48" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn49" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn50" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn51" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn52" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn53" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn54" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn55" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn56" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn57" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn58" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn59" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn60" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn61" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn62" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn63" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn64" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn101" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn102" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn103" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn104" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn105" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn106" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn107" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn108" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn109" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn110" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn111" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn112" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn113" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn114" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn115" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn116" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn117" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn118" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn119" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn120" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn121" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn122" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn123" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn124" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn125" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn126" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn127" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn128" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn129" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn130" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn131" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn132" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn133" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn134" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn135" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn136" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn137" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn138" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn139" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn140" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn141" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn142" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn143" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn144" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn145" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn146" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn147" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn148" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn149" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn150" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn151" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn152" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn153" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn154" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn155" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn156" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn157" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn158" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn159" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn160" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn161" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn162" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn163" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn164" type="URPC74x_TYPE_MV_1"/>
			<DO name="CntRs01" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs02" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs03" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs04" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs05" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs06" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs07" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs08" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs09" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs10" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs11" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs12" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs13" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs14" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs15" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs16" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs17" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs18" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs19" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs20" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs21" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs22" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs23" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs24" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs25" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs26" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs27" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs28" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs29" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs30" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs31" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs32" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs33" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs34" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs35" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs36" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs37" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs38" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs39" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs40" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs41" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs42" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs43" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs44" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs45" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs46" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs47" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs48" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs49" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs50" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs51" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs52" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs53" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs54" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs55" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs56" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs57" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs58" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs59" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs60" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs61" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs62" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs63" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs64" type="URPC74x_TYPE_BCR_0"/>
			<DO name="HA01" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA02" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA03" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA04" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA05" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA06" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA07" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA08" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA09" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA10" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA11" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA12" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA13" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA14" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA15" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA16" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA17" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA18" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA19" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA20" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA21" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA22" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA23" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA24" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA25" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA26" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA27" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA28" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA29" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA30" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA31" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA32" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA33" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA34" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA35" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA36" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA37" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA38" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA39" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA40" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA41" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA42" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA43" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA44" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA45" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA46" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA47" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA48" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA49" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA50" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA51" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA52" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA53" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA54" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA55" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA56" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA57" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA58" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA59" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA60" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA61" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA62" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA63" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="HA64" type="URPC74x_TYPE_HWYE_0"/>
			<DO name="Enum01" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum02" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum03" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum04" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum05" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum06" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum07" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum08" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum09" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum10" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum11" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum12" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum13" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum14" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum15" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum16" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum17" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum18" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum19" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum20" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum21" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum22" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum23" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum24" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum25" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum26" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum27" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum28" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum29" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum30" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum31" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum32" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum33" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum34" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum35" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum36" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum37" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum38" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum39" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum40" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum41" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum42" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum43" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum44" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum45" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum46" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum47" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum48" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum49" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum50" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum51" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum52" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum53" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum54" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum55" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum56" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum57" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum58" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum59" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum60" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum61" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum62" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum63" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Enum64" type="URPC74x_TYPE_ENS_0"/>
		</LNodeType>
		<LNodeType id="SS_G734MUB/URPC74x/XSWI_TYPE" lnClass="XSWI">
			<DO name="Beh" type="SS_G734MUB/URPC74x/Beh"/>
			<DO name="EEHealth" type="SS_G734MUB/URPC74x/Health"/>
			<DO name="Loc" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="OpCnt" type="SS_G734MUB/URPC74x/INS"/>
			<DO name="SwTyp" type="SS_G734MUB/URPC74x/ENS_SwTyp"/>
			<DO name="Pos" type="SS_G734MUB/URPC74x/DPC"/>
			<DO name="BlkOpn" type="SS_G734MUB/URPC74x/SPC"/>
			<DO name="BlkCls" type="SS_G734MUB/URPC74x/SPC"/>
			<DO name="OpOpn" type="SS_G734MUB/URPC74x/SPS2"/>
			<DO name="OpCls" type="SS_G734MUB/URPC74x/SPS2"/>
			<DO name="OpnCol" type="SS_G734MUB/URPC74x/SPS2"/>
			<DO name="ClsCol" type="SS_G734MUB/URPC74x/SPS2"/>
		</LNodeType>
		<LNodeType id="SS_U134MUB/URPC74x/XSWI_TYPE" lnClass="XSWI">
			<DO name="Beh" type="SS_U134MUB/URPC74x/Beh"/>
			<DO name="EEHealth" type="SS_U134MUB/URPC74x/Health"/>
			<DO name="Loc" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="OpCnt" type="SS_U134MUB/URPC74x/INS"/>
			<DO name="SwTyp" type="SS_U134MUB/URPC74x/ENS_SwTyp"/>
			<DO name="Pos" type="SS_U134MUB/URPC74x/DPC"/>
			<DO name="BlkOpn" type="SS_U134MUB/URPC74x/SPC"/>
			<DO name="BlkCls" type="SS_U134MUB/URPC74x/SPC"/>
			<DO name="OpOpn" type="SS_U134MUB/URPC74x/SPS2"/>
			<DO name="OpCls" type="SS_U134MUB/URPC74x/SPS2"/>
			<DO name="OpnCol" type="SS_U134MUB/URPC74x/SPS2"/>
			<DO name="ClsCol" type="SS_U134MUB/URPC74x/SPS2"/>
		</LNodeType>
		<LNodeType id="SS_220BZB/URPC74x/RBRF_5" lnClass="RBRF">
			<DO name="Beh" type="SS_220BZB/URPC74x/ENS_0"/>
			<DO name="NamPlt" type="SS_220BZB/URPC74x/LPL_1"/>
			<DO name="OpEx" type="SS_220BZB/URPC74x/ACT_3"/>
			<DO name="OpIn" type="SS_220BZB/URPC74x/ACT_2"/>
			<DO name="BkrOp1" type="SS_220BZB/URPC74x/SPS_2"/>
			<DO name="BkrOp2" type="SS_220BZB/URPC74x/SPS_2"/>
			<DO name="BkrOp3" type="SS_220BZB/URPC74x/SPS_2"/>
			<DO name="InRef102" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef202" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef302" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef402" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef502" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef602" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef103" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef203" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef303" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef403" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef503" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef603" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef104" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef204" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef304" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef404" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef504" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef604" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef105" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef205" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef305" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef405" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef505" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef605" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef106" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef206" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef306" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef406" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef506" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef606" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef107" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef207" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef307" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef407" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef507" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef607" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef108" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef208" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef308" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef408" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef508" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef608" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef109" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef209" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef309" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef409" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef509" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef609" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef110" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef210" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef310" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef410" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef510" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef610" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef111" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef211" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef311" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef411" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef511" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef611" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef113" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef213" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef313" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef413" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef513" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef613" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef114" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef214" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef314" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef414" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef514" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef614" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef115" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef215" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef315" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef415" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef515" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef615" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef116" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef216" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef316" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef416" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef516" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="InRef616" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="BlkRef1" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="BlkRef2" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="BlkRef3" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="BlkRef4" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="BlkRef5" type="SS_220BZB/URPC74x/ORG_0"/>
			<DO name="BlkRef6" type="SS_220BZB/URPC74x/ORG_0"/>
		</LNodeType>
		<LNodeType id="SS_U134MUB/URPC74x/BININ" lnClass="GGIO">
			<DO name="Beh" type="SS_U134MUB/URPC74x/Beh"/>
			<DO name="Ind1" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind2" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind3" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind4" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind5" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind6" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind7" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind8" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind9" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind10" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind11" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind12" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind13" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind14" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind15" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind16" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind17" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind18" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind19" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind20" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind21" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="Ind22" type="SS_U134MUB/URPC74x/SPS"/>
		</LNodeType>
		<LNodeType id="SS_G734MUB/URPC74x/XCBR_TYPE" lnClass="XCBR">
			<DO name="Beh" type="SS_G734MUB/URPC74x/Beh"/>
			<DO name="EEHealth" type="SS_G734MUB/URPC74x/Health"/>
			<DO name="Loc" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="OpCnt" type="SS_G734MUB/URPC74x/INS"/>
			<DO name="Pos" type="SS_G734MUB/URPC74x/DPC"/>
			<DO name="BlkOpn" type="SS_G734MUB/URPC74x/SPC"/>
			<DO name="BlkCls" type="SS_G734MUB/URPC74x/SPC"/>
			<DO name="OpOpn" type="SS_G734MUB/URPC74x/SPS2"/>
			<DO name="OpCls" type="SS_G734MUB/URPC74x/SPS2"/>
			<DO name="OpTr" type="SS_G734MUB/URPC74x/SPS2"/>
			<DO name="OpnCol" type="SS_G734MUB/URPC74x/SPS2"/>
			<DO name="ClsCol" type="SS_G734MUB/URPC74x/SPS2"/>
		</LNodeType>
		<LNodeType id="SS_U134MUB/URPC74x/XCBR_TYPE" lnClass="XCBR">
			<DO name="Beh" type="SS_U134MUB/URPC74x/Beh"/>
			<DO name="EEHealth" type="SS_U134MUB/URPC74x/Health"/>
			<DO name="Loc" type="SS_U134MUB/URPC74x/SPS"/>
			<DO name="OpCnt" type="SS_U134MUB/URPC74x/INS"/>
			<DO name="Pos" type="SS_U134MUB/URPC74x/DPC"/>
			<DO name="BlkOpn" type="SS_U134MUB/URPC74x/SPC"/>
			<DO name="BlkCls" type="SS_U134MUB/URPC74x/SPC"/>
			<DO name="OpOpn" type="SS_U134MUB/URPC74x/SPS2"/>
			<DO name="OpCls" type="SS_U134MUB/URPC74x/SPS2"/>
			<DO name="OpTr" type="SS_U134MUB/URPC74x/SPS2"/>
			<DO name="OpnCol" type="SS_U134MUB/URPC74x/SPS2"/>
			<DO name="ClsCol" type="SS_U134MUB/URPC74x/SPS2"/>
		</LNodeType>
		<LNodeType id="SS_G734MUB/URPC74x/BININ" lnClass="GGIO">
			<DO name="Beh" type="SS_G734MUB/URPC74x/Beh"/>
			<DO name="Ind1" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind2" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind3" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind4" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind5" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind6" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind7" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind8" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind9" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind10" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind11" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind12" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind13" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind14" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind15" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind16" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind17" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind18" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind19" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind20" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind21" type="SS_G734MUB/URPC74x/SPS"/>
			<DO name="Ind22" type="SS_G734MUB/URPC74x/SPS"/>
		</LNodeType>
		<LNodeType id="LLN0_9" lnClass="LLN0">
			<DO name="Mod" type="ENC_1"/>
			<DO name="Beh" type="ENS_14"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="On" type="SPS_2"/>
			<DO name="Off" type="SPS_2"/>
			<DO name="Zero" type="MV_10"/>
			<DO name="ZeroSV" type="SAV_2"/>
			<DO name="LocKey" type="SPS_1"/>
			<DO name="TstMod" type="SPS_2"/>
			<DO name="TstBlkMod" type="SPS_2"/>
			<DO name="OnMod" type="SPS_2"/>
			<DO name="LEDRs" type="SPC_0"/>
			<DO name="MltLev" type="SPG_0"/>
			<DO name="GrAct1" type="SPS_2"/>
			<DO name="GrAct2" type="SPS_2"/>
			<DO name="GrAct3" type="SPS_2"/>
			<DO name="GrAct4" type="SPS_2"/>
			<DO name="GrAct5" type="SPS_2"/>
			<DO name="GrAct6" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="EvtRcdClr" type="SPC_4"/>
		</LNodeType>
		<LNodeType id="LPHD_14" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1"/>
			<DO name="PBEth1Fail" type="SPS_2"/>
			<DO name="PBEth2Fail" type="SPS_2"/>
			<DO name="PBEth3Fail" type="SPS_2"/>
			<DO name="PBEth4Fail" type="SPS_2"/>
			<DO name="PBEth5Fail" type="SPS_2"/>
			<DO name="PBEth6Fail" type="SPS_2"/>
			<DO name="PBEth7Fail" type="SPS_2"/>
			<DO name="PBEth8Fail" type="SPS_2"/>
			<DO name="PhyHealth" type="ENS_1"/>
			<DO name="Proxy" type="SPS_1"/>
			<DO name="RsStat" type="SPC_0"/>
			<DO name="Sim" type="SPC_2"/>
			<DO name="TxGoSim" type="SPC_6"/>
			<DO name="MMSConnects" type="MV_11"/>
			<DO name="AnyErr" type="SPS_2"/>
			<DO name="MajorErr" type="SPS_2"/>
			<DO name="MinorErr" type="SPS_2"/>
			<DO name="BatFail" type="SPS_2"/>
			<DO name="ClkUnsynch" type="SPS_2"/>
			<DO name="DrcDevOff" type="SPS_2"/>
			<DO name="DrcRingBrk" type="SPS_2"/>
			<DO name="EqpMismat" type="SPS_2"/>
			<DO name="FlexErrTkn" type="SPS_2"/>
			<DO name="IrigbFail" type="SPS_2"/>
			<DO name="LatchErr" type="SPS_2"/>
			<DO name="OscilGOOSE" type="SPS_2"/>
			<DO name="FrstEthFail" type="SPS_2"/>
			<DO name="PtpFail" type="SPS_2"/>
			<DO name="RxGooseOff" type="SPS_2"/>
			<DO name="RrtdComFail" type="SPS_2"/>
			<DO name="SecEthFail" type="SPS_2"/>
			<DO name="ThrdEthFail" type="SPS_2"/>
			<DO name="SntpFail" type="SPS_2"/>
			<DO name="SysExcp" type="SPS_2"/>
			<DO name="TempMnt" type="SPS_2"/>
			<DO name="UNotPrgm" type="SPS_2"/>
			<DO name="ProcBusFail" type="SPS_2"/>
			<DO name="ProcBusTrbl" type="SPS_2"/>
			<DO name="DlProcOn" type="SPS_2"/>
			<DO name="DlProcOff" type="SPS_2"/>
			<DO name="VoltMntr" type="SPS_2"/>
			<DO name="BrckTrbl" type="SPS_2"/>
			<DO name="RtdTrbl" type="SPS_2"/>
			<DO name="TdrTrbl" type="SPS_2"/>
			<DO name="RlyUTCTms" type="INS_2"/>
			<DO name="ActHzRefMn" type="SPS_2"/>
			<DO name="TrkHz" type="MV_3"/>
			<DO name="MainRefHz" type="MV_3"/>
			<DO name="AltRefHz" type="MV_3"/>
			<DO name="ActHzPhRef" type="ENS_15"/>
			<DO name="InRef1" type="ORG_2"/>
			<DO name="InRef11" type="ORG_2"/>
			<DO name="InRef12" type="ORG_2"/>
		</LNodeType>
		<LNodeType id="LGOS_4" lnClass="LGOS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="St" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="SimSt" type="SPS_1"/>
			<DO name="LastStNum" type="INS_0"/>
			<DO name="LastSqNum" type="INS_2"/>
			<DO name="RxConfRevNum" type="INS_0"/>
			<DO name="ConfRevNum" type="INS_0"/>
			<DO name="GoCBRef" type="ORG_1"/>
			<DO name="MAC" type="VSG_0"/>
			<DO name="RgRxMode" type="ENG_2"/>
			<DO name="RgSrcIP" type="VSG_0"/>
			<DO name="RgDstIP" type="VSG_0"/>
			<DO name="SecEna" type="ENG_4"/>
			<DO name="APPID" type="ING_0"/>
			<DO name="GoDatSetRef" type="ORG_3"/>
			<DO name="GoID" type="VSG_0"/>
			<DO name="RxMode" type="ENG_9"/>
		</LNodeType>
		<LNodeType id="GGIO_0" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="GGIO_12_840" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="SPCSO001" type="SPC_7"/>
			<DO name="SPCSO002" type="SPC_7"/>
			<DO name="SPCSO003" type="SPC_7"/>
			<DO name="SPCSO004" type="SPC_7"/>
			<DO name="SPCSO005" type="SPC_7"/>
			<DO name="SPCSO006" type="SPC_7"/>
			<DO name="SPCSO007" type="SPC_7"/>
			<DO name="SPCSO008" type="SPC_7"/>
			<DO name="SPCSO009" type="SPC_7"/>
			<DO name="SPCSO010" type="SPC_7"/>
			<DO name="SPCSO011" type="SPC_7"/>
			<DO name="SPCSO012" type="SPC_7"/>
			<DO name="SPCSO013" type="SPC_7"/>
			<DO name="SPCSO014" type="SPC_7"/>
			<DO name="SPCSO015" type="SPC_7"/>
			<DO name="SPCSO016" type="SPC_7"/>
			<DO name="SPCSO017" type="SPC_7"/>
			<DO name="SPCSO018" type="SPC_7"/>
			<DO name="SPCSO019" type="SPC_7"/>
			<DO name="SPCSO020" type="SPC_7"/>
			<DO name="SPCSO021" type="SPC_7"/>
			<DO name="SPCSO022" type="SPC_7"/>
			<DO name="SPCSO023" type="SPC_7"/>
			<DO name="SPCSO024" type="SPC_7"/>
			<DO name="SPCSO025" type="SPC_7"/>
			<DO name="SPCSO026" type="SPC_7"/>
			<DO name="SPCSO027" type="SPC_7"/>
			<DO name="SPCSO028" type="SPC_7"/>
			<DO name="SPCSO029" type="SPC_7"/>
			<DO name="SPCSO030" type="SPC_7"/>
			<DO name="SPCSO031" type="SPC_7"/>
			<DO name="SPCSO032" type="SPC_7"/>
			<DO name="SPCSO033" type="SPC_7"/>
			<DO name="SPCSO034" type="SPC_7"/>
			<DO name="SPCSO035" type="SPC_7"/>
			<DO name="SPCSO036" type="SPC_7"/>
			<DO name="SPCSO037" type="SPC_7"/>
			<DO name="SPCSO038" type="SPC_7"/>
			<DO name="SPCSO039" type="SPC_7"/>
			<DO name="SPCSO040" type="SPC_7"/>
			<DO name="SPCSO041" type="SPC_7"/>
			<DO name="SPCSO042" type="SPC_7"/>
			<DO name="SPCSO043" type="SPC_7"/>
			<DO name="SPCSO044" type="SPC_7"/>
			<DO name="SPCSO045" type="SPC_7"/>
			<DO name="SPCSO046" type="SPC_7"/>
			<DO name="SPCSO047" type="SPC_7"/>
			<DO name="SPCSO048" type="SPC_7"/>
			<DO name="SPCSO049" type="SPC_7"/>
			<DO name="SPCSO050" type="SPC_7"/>
			<DO name="SPCSO051" type="SPC_7"/>
			<DO name="SPCSO052" type="SPC_7"/>
			<DO name="SPCSO053" type="SPC_7"/>
			<DO name="SPCSO054" type="SPC_7"/>
			<DO name="SPCSO055" type="SPC_7"/>
			<DO name="SPCSO056" type="SPC_7"/>
			<DO name="SPCSO057" type="SPC_7"/>
			<DO name="SPCSO058" type="SPC_7"/>
			<DO name="SPCSO059" type="SPC_7"/>
			<DO name="SPCSO060" type="SPC_7"/>
			<DO name="SPCSO061" type="SPC_7"/>
			<DO name="SPCSO062" type="SPC_7"/>
			<DO name="SPCSO063" type="SPC_7"/>
			<DO name="SPCSO064" type="SPC_7"/>
			<DO name="SPCSO065" type="SPC_7"/>
			<DO name="SPCSO066" type="SPC_7"/>
			<DO name="SPCSO067" type="SPC_7"/>
			<DO name="SPCSO068" type="SPC_7"/>
			<DO name="SPCSO069" type="SPC_7"/>
			<DO name="SPCSO070" type="SPC_7"/>
			<DO name="SPCSO071" type="SPC_7"/>
			<DO name="SPCSO072" type="SPC_7"/>
			<DO name="SPCSO073" type="SPC_7"/>
			<DO name="SPCSO074" type="SPC_7"/>
			<DO name="SPCSO075" type="SPC_7"/>
			<DO name="SPCSO076" type="SPC_7"/>
			<DO name="SPCSO077" type="SPC_7"/>
			<DO name="SPCSO078" type="SPC_7"/>
			<DO name="SPCSO079" type="SPC_7"/>
			<DO name="SPCSO080" type="SPC_7"/>
			<DO name="SPCSO081" type="SPC_7"/>
			<DO name="SPCSO082" type="SPC_7"/>
			<DO name="SPCSO083" type="SPC_7"/>
			<DO name="SPCSO084" type="SPC_7"/>
			<DO name="SPCSO085" type="SPC_7"/>
			<DO name="SPCSO086" type="SPC_7"/>
			<DO name="SPCSO087" type="SPC_7"/>
			<DO name="SPCSO088" type="SPC_7"/>
			<DO name="SPCSO089" type="SPC_7"/>
			<DO name="SPCSO090" type="SPC_7"/>
			<DO name="SPCSO091" type="SPC_7"/>
			<DO name="SPCSO092" type="SPC_7"/>
			<DO name="SPCSO093" type="SPC_7"/>
			<DO name="SPCSO094" type="SPC_7"/>
			<DO name="SPCSO095" type="SPC_7"/>
			<DO name="SPCSO096" type="SPC_7"/>
			<DO name="SPCSO097" type="SPC_7"/>
			<DO name="SPCSO098" type="SPC_7"/>
			<DO name="SPCSO099" type="SPC_7"/>
			<DO name="SPCSO100" type="SPC_7"/>
			<DO name="SPCSO101" type="SPC_7"/>
			<DO name="SPCSO102" type="SPC_7"/>
			<DO name="SPCSO103" type="SPC_7"/>
			<DO name="SPCSO104" type="SPC_7"/>
			<DO name="SPCSO105" type="SPC_7"/>
			<DO name="SPCSO106" type="SPC_7"/>
			<DO name="SPCSO107" type="SPC_7"/>
			<DO name="SPCSO108" type="SPC_7"/>
			<DO name="SPCSO109" type="SPC_7"/>
			<DO name="SPCSO110" type="SPC_7"/>
			<DO name="SPCSO111" type="SPC_7"/>
			<DO name="SPCSO112" type="SPC_7"/>
			<DO name="SPCSO113" type="SPC_7"/>
			<DO name="SPCSO114" type="SPC_7"/>
			<DO name="SPCSO115" type="SPC_7"/>
			<DO name="SPCSO116" type="SPC_7"/>
			<DO name="SPCSO117" type="SPC_7"/>
			<DO name="SPCSO118" type="SPC_7"/>
			<DO name="SPCSO119" type="SPC_7"/>
			<DO name="SPCSO120" type="SPC_7"/>
			<DO name="SPCSO121" type="SPC_7"/>
			<DO name="SPCSO122" type="SPC_7"/>
			<DO name="SPCSO123" type="SPC_7"/>
			<DO name="SPCSO124" type="SPC_7"/>
			<DO name="SPCSO125" type="SPC_7"/>
			<DO name="SPCSO126" type="SPC_7"/>
			<DO name="SPCSO127" type="SPC_7"/>
			<DO name="SPCSO128" type="SPC_7"/>
			<DO name="DPCSO01" type="DPC_2"/>
			<DO name="DPCSO02" type="DPC_2"/>
			<DO name="DPCSO03" type="DPC_2"/>
			<DO name="DPCSO04" type="DPC_2"/>
			<DO name="DPCSO05" type="DPC_2"/>
			<DO name="DPCSO06" type="DPC_2"/>
			<DO name="DPCSO07" type="DPC_2"/>
			<DO name="DPCSO08" type="DPC_2"/>
			<DO name="DPCSO09" type="DPC_2"/>
			<DO name="DPCSO10" type="DPC_2"/>
			<DO name="DPCSO11" type="DPC_2"/>
			<DO name="DPCSO12" type="DPC_2"/>
			<DO name="DPCSO13" type="DPC_2"/>
			<DO name="DPCSO14" type="DPC_2"/>
			<DO name="DPCSO15" type="DPC_2"/>
			<DO name="DPCSO16" type="DPC_2"/>
			<DO name="DPCSO17" type="DPC_2"/>
			<DO name="DPCSO18" type="DPC_2"/>
			<DO name="DPCSO19" type="DPC_2"/>
			<DO name="DPCSO20" type="DPC_2"/>
			<DO name="DPCSO21" type="DPC_2"/>
			<DO name="DPCSO22" type="DPC_2"/>
			<DO name="DPCSO23" type="DPC_2"/>
			<DO name="DPCSO24" type="DPC_2"/>
			<DO name="DPCSO25" type="DPC_2"/>
			<DO name="DPCSO26" type="DPC_2"/>
			<DO name="DPCSO27" type="DPC_2"/>
			<DO name="DPCSO28" type="DPC_2"/>
			<DO name="DPCSO29" type="DPC_2"/>
			<DO name="DPCSO30" type="DPC_2"/>
			<DO name="DPCSO31" type="DPC_2"/>
			<DO name="DPCSO32" type="DPC_2"/>
			<DO name="DPCSO33" type="DPC_2"/>
			<DO name="DPCSO34" type="DPC_2"/>
			<DO name="DPCSO35" type="DPC_2"/>
			<DO name="DPCSO36" type="DPC_2"/>
			<DO name="DPCSO37" type="DPC_2"/>
			<DO name="DPCSO38" type="DPC_2"/>
			<DO name="DPCSO39" type="DPC_2"/>
			<DO name="DPCSO40" type="DPC_2"/>
			<DO name="DPCSO41" type="DPC_2"/>
			<DO name="DPCSO42" type="DPC_2"/>
			<DO name="DPCSO43" type="DPC_2"/>
			<DO name="DPCSO44" type="DPC_2"/>
			<DO name="DPCSO45" type="DPC_2"/>
			<DO name="DPCSO46" type="DPC_2"/>
			<DO name="DPCSO47" type="DPC_2"/>
			<DO name="DPCSO48" type="DPC_2"/>
			<DO name="DPCSO49" type="DPC_2"/>
			<DO name="DPCSO50" type="DPC_2"/>
			<DO name="DPCSO51" type="DPC_2"/>
			<DO name="DPCSO52" type="DPC_2"/>
			<DO name="DPCSO53" type="DPC_2"/>
			<DO name="DPCSO54" type="DPC_2"/>
			<DO name="DPCSO55" type="DPC_2"/>
			<DO name="DPCSO56" type="DPC_2"/>
			<DO name="DPCSO57" type="DPC_2"/>
			<DO name="DPCSO58" type="DPC_2"/>
			<DO name="DPCSO59" type="DPC_2"/>
			<DO name="DPCSO60" type="DPC_2"/>
			<DO name="DPCSO61" type="DPC_2"/>
			<DO name="DPCSO62" type="DPC_2"/>
			<DO name="DPCSO63" type="DPC_2"/>
			<DO name="DPCSO64" type="DPC_2"/>
		</LNodeType>
		<LNodeType id="GGIO_15_16DPS" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
			<DO name="Ind129" type="SPS_1"/>
			<DO name="Ind130" type="SPS_1"/>
			<DO name="Ind131" type="SPS_1"/>
			<DO name="Ind132" type="SPS_1"/>
			<DO name="Ind133" type="SPS_1"/>
			<DO name="Ind134" type="SPS_1"/>
			<DO name="Ind135" type="SPS_1"/>
			<DO name="Ind136" type="SPS_1"/>
			<DO name="Ind137" type="SPS_1"/>
			<DO name="Ind138" type="SPS_1"/>
			<DO name="Ind139" type="SPS_1"/>
			<DO name="Ind140" type="SPS_1"/>
			<DO name="Ind141" type="SPS_1"/>
			<DO name="Ind142" type="SPS_1"/>
			<DO name="Ind143" type="SPS_1"/>
			<DO name="Ind144" type="SPS_1"/>
			<DO name="Ind145" type="SPS_1"/>
			<DO name="Ind146" type="SPS_1"/>
			<DO name="Ind147" type="SPS_1"/>
			<DO name="Ind148" type="SPS_1"/>
			<DO name="Ind149" type="SPS_1"/>
			<DO name="Ind150" type="SPS_1"/>
			<DO name="Ind151" type="SPS_1"/>
			<DO name="Ind152" type="SPS_1"/>
			<DO name="Ind153" type="SPS_1"/>
			<DO name="Ind154" type="SPS_1"/>
			<DO name="Ind155" type="SPS_1"/>
			<DO name="Ind156" type="SPS_1"/>
			<DO name="Ind157" type="SPS_1"/>
			<DO name="Ind158" type="SPS_1"/>
			<DO name="Ind159" type="SPS_1"/>
			<DO name="Ind160" type="SPS_1"/>
			<DO name="Ind161" type="SPS_1"/>
			<DO name="Ind162" type="SPS_1"/>
			<DO name="Ind163" type="SPS_1"/>
			<DO name="Ind164" type="SPS_1"/>
			<DO name="Ind165" type="SPS_1"/>
			<DO name="Ind166" type="SPS_1"/>
			<DO name="Ind167" type="SPS_1"/>
			<DO name="Ind168" type="SPS_1"/>
			<DO name="Ind169" type="SPS_1"/>
			<DO name="Ind170" type="SPS_1"/>
			<DO name="Ind171" type="SPS_1"/>
			<DO name="Ind172" type="SPS_1"/>
			<DO name="Ind173" type="SPS_1"/>
			<DO name="Ind174" type="SPS_1"/>
			<DO name="Ind175" type="SPS_1"/>
			<DO name="Ind176" type="SPS_1"/>
			<DO name="Ind177" type="SPS_1"/>
			<DO name="Ind178" type="SPS_1"/>
			<DO name="Ind179" type="SPS_1"/>
			<DO name="Ind180" type="SPS_1"/>
			<DO name="Ind181" type="SPS_1"/>
			<DO name="Ind182" type="SPS_1"/>
			<DO name="Ind183" type="SPS_1"/>
			<DO name="Ind184" type="SPS_1"/>
			<DO name="Ind185" type="SPS_1"/>
			<DO name="Ind186" type="SPS_1"/>
			<DO name="Ind187" type="SPS_1"/>
			<DO name="Ind188" type="SPS_1"/>
			<DO name="Ind189" type="SPS_1"/>
			<DO name="Ind190" type="SPS_1"/>
			<DO name="Ind191" type="SPS_1"/>
			<DO name="Ind192" type="SPS_1"/>
			<DO name="Ind193" type="SPS_1"/>
			<DO name="Ind194" type="SPS_1"/>
			<DO name="Ind195" type="SPS_1"/>
			<DO name="Ind196" type="SPS_1"/>
			<DO name="Ind197" type="SPS_1"/>
			<DO name="Ind198" type="SPS_1"/>
			<DO name="Ind199" type="SPS_1"/>
			<DO name="Ind200" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
			<DO name="Ind217" type="SPS_1"/>
			<DO name="Ind218" type="SPS_1"/>
			<DO name="Ind219" type="SPS_1"/>
			<DO name="Ind220" type="SPS_1"/>
			<DO name="Ind221" type="SPS_1"/>
			<DO name="Ind222" type="SPS_1"/>
			<DO name="Ind223" type="SPS_1"/>
			<DO name="Ind224" type="SPS_1"/>
			<DO name="Ind225" type="SPS_1"/>
			<DO name="Ind226" type="SPS_1"/>
			<DO name="Ind227" type="SPS_1"/>
			<DO name="Ind228" type="SPS_1"/>
			<DO name="Ind229" type="SPS_1"/>
			<DO name="Ind230" type="SPS_1"/>
			<DO name="Ind231" type="SPS_1"/>
			<DO name="Ind232" type="SPS_1"/>
			<DO name="Ind233" type="SPS_1"/>
			<DO name="Ind234" type="SPS_1"/>
			<DO name="Ind235" type="SPS_1"/>
			<DO name="Ind236" type="SPS_1"/>
			<DO name="Ind237" type="SPS_1"/>
			<DO name="Ind238" type="SPS_1"/>
			<DO name="Ind239" type="SPS_1"/>
			<DO name="Ind240" type="SPS_1"/>
			<DO name="Ind241" type="SPS_1"/>
			<DO name="Ind242" type="SPS_1"/>
			<DO name="Ind243" type="SPS_1"/>
			<DO name="Ind244" type="SPS_1"/>
			<DO name="Ind245" type="SPS_1"/>
			<DO name="Ind246" type="SPS_1"/>
			<DO name="Ind247" type="SPS_1"/>
			<DO name="Ind248" type="SPS_1"/>
			<DO name="Ind249" type="SPS_1"/>
			<DO name="Ind250" type="SPS_1"/>
			<DO name="Ind251" type="SPS_1"/>
			<DO name="Ind252" type="SPS_1"/>
			<DO name="Ind253" type="SPS_1"/>
			<DO name="Ind254" type="SPS_1"/>
			<DO name="Ind255" type="SPS_1"/>
			<DO name="Ind256" type="SPS_1"/>
			<DO name="OpnSt01" type="SPS_2"/>
			<DO name="OpnSt02" type="SPS_2"/>
			<DO name="OpnSt03" type="SPS_2"/>
			<DO name="OpnSt04" type="SPS_2"/>
			<DO name="OpnSt05" type="SPS_2"/>
			<DO name="OpnSt06" type="SPS_2"/>
			<DO name="OpnSt07" type="SPS_2"/>
			<DO name="OpnSt08" type="SPS_2"/>
			<DO name="OpnSt09" type="SPS_2"/>
			<DO name="OpnSt10" type="SPS_2"/>
			<DO name="OpnSt11" type="SPS_2"/>
			<DO name="OpnSt12" type="SPS_2"/>
			<DO name="OpnSt13" type="SPS_2"/>
			<DO name="OpnSt14" type="SPS_2"/>
			<DO name="OpnSt15" type="SPS_2"/>
			<DO name="OpnSt16" type="SPS_2"/>
			<DO name="ClsSt01" type="SPS_2"/>
			<DO name="ClsSt02" type="SPS_2"/>
			<DO name="ClsSt03" type="SPS_2"/>
			<DO name="ClsSt04" type="SPS_2"/>
			<DO name="ClsSt05" type="SPS_2"/>
			<DO name="ClsSt06" type="SPS_2"/>
			<DO name="ClsSt07" type="SPS_2"/>
			<DO name="ClsSt08" type="SPS_2"/>
			<DO name="ClsSt09" type="SPS_2"/>
			<DO name="ClsSt10" type="SPS_2"/>
			<DO name="ClsSt11" type="SPS_2"/>
			<DO name="ClsSt12" type="SPS_2"/>
			<DO name="ClsSt13" type="SPS_2"/>
			<DO name="ClsSt14" type="SPS_2"/>
			<DO name="ClsSt15" type="SPS_2"/>
			<DO name="ClsSt16" type="SPS_2"/>
			<DO name="BadSt01" type="SPS_2"/>
			<DO name="BadSt02" type="SPS_2"/>
			<DO name="BadSt03" type="SPS_2"/>
			<DO name="BadSt04" type="SPS_2"/>
			<DO name="BadSt05" type="SPS_2"/>
			<DO name="BadSt06" type="SPS_2"/>
			<DO name="BadSt07" type="SPS_2"/>
			<DO name="BadSt08" type="SPS_2"/>
			<DO name="BadSt09" type="SPS_2"/>
			<DO name="BadSt10" type="SPS_2"/>
			<DO name="BadSt11" type="SPS_2"/>
			<DO name="BadSt12" type="SPS_2"/>
			<DO name="BadSt13" type="SPS_2"/>
			<DO name="BadSt14" type="SPS_2"/>
			<DO name="BadSt15" type="SPS_2"/>
			<DO name="BadSt16" type="SPS_2"/>
			<DO name="IntermSt01" type="SPS_2"/>
			<DO name="IntermSt02" type="SPS_2"/>
			<DO name="IntermSt03" type="SPS_2"/>
			<DO name="IntermSt04" type="SPS_2"/>
			<DO name="IntermSt05" type="SPS_2"/>
			<DO name="IntermSt06" type="SPS_2"/>
			<DO name="IntermSt07" type="SPS_2"/>
			<DO name="IntermSt08" type="SPS_2"/>
			<DO name="IntermSt09" type="SPS_2"/>
			<DO name="IntermSt10" type="SPS_2"/>
			<DO name="IntermSt11" type="SPS_2"/>
			<DO name="IntermSt12" type="SPS_2"/>
			<DO name="IntermSt13" type="SPS_2"/>
			<DO name="IntermSt14" type="SPS_2"/>
			<DO name="IntermSt15" type="SPS_2"/>
			<DO name="IntermSt16" type="SPS_2"/>
			<DO name="AnIn01" type="MV_0"/>
			<DO name="AnIn02" type="MV_0"/>
			<DO name="AnIn03" type="MV_0"/>
			<DO name="AnIn04" type="MV_0"/>
			<DO name="AnIn05" type="MV_0"/>
			<DO name="AnIn06" type="MV_0"/>
			<DO name="AnIn07" type="MV_0"/>
			<DO name="AnIn08" type="MV_0"/>
			<DO name="AnIn09" type="MV_0"/>
			<DO name="AnIn10" type="MV_0"/>
			<DO name="AnIn11" type="MV_0"/>
			<DO name="AnIn12" type="MV_0"/>
			<DO name="AnIn13" type="MV_0"/>
			<DO name="AnIn14" type="MV_0"/>
			<DO name="AnIn15" type="MV_0"/>
			<DO name="AnIn16" type="MV_0"/>
			<DO name="AnIn17" type="MV_0"/>
			<DO name="AnIn18" type="MV_0"/>
			<DO name="AnIn19" type="MV_0"/>
			<DO name="AnIn20" type="MV_0"/>
			<DO name="AnIn21" type="MV_0"/>
			<DO name="AnIn22" type="MV_0"/>
			<DO name="AnIn23" type="MV_0"/>
			<DO name="AnIn24" type="MV_0"/>
			<DO name="AnIn25" type="MV_0"/>
			<DO name="AnIn26" type="MV_0"/>
			<DO name="AnIn27" type="MV_0"/>
			<DO name="AnIn28" type="MV_0"/>
			<DO name="AnIn29" type="MV_0"/>
			<DO name="AnIn30" type="MV_0"/>
			<DO name="AnIn31" type="MV_0"/>
			<DO name="AnIn32" type="MV_0"/>
			<DO name="AnExpnSt01" type="SPS_2"/>
			<DO name="AnExpnSt02" type="SPS_2"/>
			<DO name="AnExpnSt03" type="SPS_2"/>
			<DO name="AnExpnSt04" type="SPS_2"/>
			<DO name="AnExpnSt05" type="SPS_2"/>
			<DO name="AnExpnSt06" type="SPS_2"/>
			<DO name="AnExpnSt07" type="SPS_2"/>
			<DO name="AnExpnSt08" type="SPS_2"/>
			<DO name="AnExpnSt09" type="SPS_2"/>
			<DO name="AnExpnSt10" type="SPS_2"/>
			<DO name="AnExpnSt11" type="SPS_2"/>
			<DO name="AnExpnSt12" type="SPS_2"/>
			<DO name="AnExpnSt13" type="SPS_2"/>
			<DO name="AnExpnSt14" type="SPS_2"/>
			<DO name="AnExpnSt15" type="SPS_2"/>
			<DO name="AnExpnSt16" type="SPS_2"/>
			<DO name="AnExpnSt17" type="SPS_2"/>
			<DO name="AnExpnSt18" type="SPS_2"/>
			<DO name="AnExpnSt19" type="SPS_2"/>
			<DO name="AnExpnSt20" type="SPS_2"/>
			<DO name="AnExpnSt21" type="SPS_2"/>
			<DO name="AnExpnSt22" type="SPS_2"/>
			<DO name="AnExpnSt23" type="SPS_2"/>
			<DO name="AnExpnSt24" type="SPS_2"/>
			<DO name="AnExpnSt25" type="SPS_2"/>
			<DO name="AnExpnSt26" type="SPS_2"/>
			<DO name="AnExpnSt27" type="SPS_2"/>
			<DO name="AnExpnSt28" type="SPS_2"/>
			<DO name="AnExpnSt29" type="SPS_2"/>
			<DO name="AnExpnSt30" type="SPS_2"/>
			<DO name="AnExpnSt31" type="SPS_2"/>
			<DO name="AnExpnSt32" type="SPS_2"/>
			<DO name="IndPos001" type="DPS_0"/>
			<DO name="IndPos002" type="DPS_0"/>
			<DO name="IndPos003" type="DPS_0"/>
			<DO name="IndPos004" type="DPS_0"/>
			<DO name="IndPos005" type="DPS_0"/>
			<DO name="IndPos006" type="DPS_0"/>
			<DO name="IndPos007" type="DPS_0"/>
			<DO name="IndPos008" type="DPS_0"/>
			<DO name="IndPos009" type="DPS_0"/>
			<DO name="IndPos010" type="DPS_0"/>
			<DO name="IndPos011" type="DPS_0"/>
			<DO name="IndPos012" type="DPS_0"/>
			<DO name="IndPos013" type="DPS_0"/>
			<DO name="IndPos014" type="DPS_0"/>
			<DO name="IndPos015" type="DPS_0"/>
			<DO name="IndPos016" type="DPS_0"/>
		</LNodeType>
		<LNodeType id="GGIO_14" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AnIn01" type="MV_12"/>
			<DO name="AnIn02" type="MV_12"/>
			<DO name="AnIn03" type="MV_12"/>
			<DO name="AnIn04" type="MV_12"/>
			<DO name="AnIn05" type="MV_12"/>
			<DO name="AnIn06" type="MV_12"/>
			<DO name="AnIn07" type="MV_12"/>
			<DO name="AnIn08" type="MV_12"/>
			<DO name="AnIn09" type="MV_12"/>
			<DO name="AnIn10" type="MV_12"/>
			<DO name="AnIn11" type="MV_12"/>
			<DO name="AnIn12" type="MV_12"/>
			<DO name="AnIn13" type="MV_12"/>
			<DO name="AnIn14" type="MV_12"/>
			<DO name="AnIn15" type="MV_12"/>
			<DO name="AnIn16" type="MV_12"/>
			<DO name="AnIn17" type="MV_12"/>
			<DO name="AnIn18" type="MV_12"/>
			<DO name="AnIn19" type="MV_12"/>
			<DO name="AnIn20" type="MV_12"/>
			<DO name="AnIn21" type="MV_12"/>
			<DO name="AnIn22" type="MV_12"/>
			<DO name="AnIn23" type="MV_12"/>
			<DO name="AnIn24" type="MV_12"/>
			<DO name="AnIn25" type="MV_12"/>
			<DO name="AnIn26" type="MV_12"/>
			<DO name="AnIn27" type="MV_12"/>
			<DO name="AnIn28" type="MV_12"/>
			<DO name="AnIn29" type="MV_12"/>
			<DO name="AnIn30" type="MV_12"/>
			<DO name="AnIn31" type="MV_12"/>
			<DO name="AnIn32" type="MV_12"/>
		</LNodeType>
		<LNodeType id="LLN0_1" lnClass="LLN0">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_3"/>
			<DO name="GrRef" type="ORG_1"/>
		</LNodeType>
		<LNodeType id="PIOC_0" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef12" type="ORG_0"/>
			<DO name="BlkRef13" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef22" type="ORG_0"/>
			<DO name="BlkRef23" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef32" type="ORG_0"/>
			<DO name="BlkRef33" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef42" type="ORG_0"/>
			<DO name="BlkRef43" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef52" type="ORG_0"/>
			<DO name="BlkRef53" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
			<DO name="BlkRef62" type="ORG_0"/>
			<DO name="BlkRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_2" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_1" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Zn2Tr" type="SPS_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="UnA1" type="SPS_2"/>
			<DO name="UnA2" type="SPS_2"/>
			<DO name="UnA3" type="SPS_2"/>
			<DO name="UnV" type="SPS_2"/>
			<DO name="LeoSt" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOC_0" lnClass="PTOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef12" type="ORG_0"/>
			<DO name="BlkRef13" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef22" type="ORG_0"/>
			<DO name="BlkRef23" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef32" type="ORG_0"/>
			<DO name="BlkRef33" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef42" type="ORG_0"/>
			<DO name="BlkRef43" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef52" type="ORG_0"/>
			<DO name="BlkRef53" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
			<DO name="BlkRef62" type="ORG_0"/>
			<DO name="BlkRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOC_1" lnClass="PTOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOV_0" lnClass="PTOV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOV_3" lnClass="PTOV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTUV_1" lnClass="PTUV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTUV_0" lnClass="PTUV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RBRF_0" lnClass="RBRF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="OpEx" type="ACT_3"/>
			<DO name="OpIn" type="ACT_2"/>
			<DO name="BkrOp1" type="SPS_2"/>
			<DO name="BkrOp2" type="SPS_2"/>
			<DO name="BkrOp3" type="SPS_2"/>
			<DO name="InRef102" type="ORG_0"/>
			<DO name="InRef202" type="ORG_0"/>
			<DO name="InRef302" type="ORG_0"/>
			<DO name="InRef402" type="ORG_0"/>
			<DO name="InRef502" type="ORG_0"/>
			<DO name="InRef602" type="ORG_0"/>
			<DO name="InRef103" type="ORG_0"/>
			<DO name="InRef203" type="ORG_0"/>
			<DO name="InRef303" type="ORG_0"/>
			<DO name="InRef403" type="ORG_0"/>
			<DO name="InRef503" type="ORG_0"/>
			<DO name="InRef603" type="ORG_0"/>
			<DO name="InRef104" type="ORG_0"/>
			<DO name="InRef204" type="ORG_0"/>
			<DO name="InRef304" type="ORG_0"/>
			<DO name="InRef404" type="ORG_0"/>
			<DO name="InRef504" type="ORG_0"/>
			<DO name="InRef604" type="ORG_0"/>
			<DO name="InRef105" type="ORG_0"/>
			<DO name="InRef205" type="ORG_0"/>
			<DO name="InRef305" type="ORG_0"/>
			<DO name="InRef405" type="ORG_0"/>
			<DO name="InRef505" type="ORG_0"/>
			<DO name="InRef605" type="ORG_0"/>
			<DO name="InRef106" type="ORG_0"/>
			<DO name="InRef206" type="ORG_0"/>
			<DO name="InRef306" type="ORG_0"/>
			<DO name="InRef406" type="ORG_0"/>
			<DO name="InRef506" type="ORG_0"/>
			<DO name="InRef606" type="ORG_0"/>
			<DO name="InRef107" type="ORG_0"/>
			<DO name="InRef207" type="ORG_0"/>
			<DO name="InRef307" type="ORG_0"/>
			<DO name="InRef407" type="ORG_0"/>
			<DO name="InRef507" type="ORG_0"/>
			<DO name="InRef607" type="ORG_0"/>
			<DO name="InRef108" type="ORG_0"/>
			<DO name="InRef208" type="ORG_0"/>
			<DO name="InRef308" type="ORG_0"/>
			<DO name="InRef408" type="ORG_0"/>
			<DO name="InRef508" type="ORG_0"/>
			<DO name="InRef608" type="ORG_0"/>
			<DO name="InRef109" type="ORG_0"/>
			<DO name="InRef209" type="ORG_0"/>
			<DO name="InRef309" type="ORG_0"/>
			<DO name="InRef409" type="ORG_0"/>
			<DO name="InRef509" type="ORG_0"/>
			<DO name="InRef609" type="ORG_0"/>
			<DO name="InRef110" type="ORG_0"/>
			<DO name="InRef210" type="ORG_0"/>
			<DO name="InRef310" type="ORG_0"/>
			<DO name="InRef410" type="ORG_0"/>
			<DO name="InRef510" type="ORG_0"/>
			<DO name="InRef610" type="ORG_0"/>
			<DO name="InRef111" type="ORG_0"/>
			<DO name="InRef211" type="ORG_0"/>
			<DO name="InRef311" type="ORG_0"/>
			<DO name="InRef411" type="ORG_0"/>
			<DO name="InRef511" type="ORG_0"/>
			<DO name="InRef611" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_1" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="TxBlk" type="ACT_3"/>
			<DO name="TxStop1" type="SPS_2"/>
			<DO name="TxStop2" type="SPS_2"/>
			<DO name="TxStop3" type="SPS_2"/>
			<DO name="TxStop4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_0" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="TxBlk" type="ACT_3"/>
			<DO name="TxStop1" type="SPS_2"/>
			<DO name="TxStop2" type="SPS_2"/>
			<DO name="TxStop3" type="SPS_2"/>
			<DO name="TxStop4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_2" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_3" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_5" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_4" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef8" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDIR_0" lnClass="RDIR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Dir" type="ACD_1"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDIR_1" lnClass="RDIR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Dir" type="ACD_2"/>
			<DO name="FwdOp" type="SPS_2"/>
			<DO name="RvOp" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_0" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="StrPhs1" type="SPS_2"/>
			<DO name="StrPhs2" type="SPS_2"/>
			<DO name="StrPhs3" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="OpPhs1" type="SPS_2"/>
			<DO name="OpPhs2" type="SPS_2"/>
			<DO name="OpPhs3" type="SPS_2"/>
			<DO name="ASupn1" type="SPS_2"/>
			<DO name="ASupn2" type="SPS_2"/>
			<DO name="ASupn3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
			<DO name="InRef62" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef43" type="ORG_0"/>
			<DO name="InRef53" type="ORG_0"/>
			<DO name="InRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_3" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="StrPhs1" type="SPS_2"/>
			<DO name="StrPhs2" type="SPS_2"/>
			<DO name="StrPhs3" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="OpPhs1" type="SPS_2"/>
			<DO name="OpPhs2" type="SPS_2"/>
			<DO name="OpPhs3" type="SPS_2"/>
			<DO name="ASupn1" type="SPS_2"/>
			<DO name="ASupn2" type="SPS_2"/>
			<DO name="ASupn3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIF_15" lnClass="PDIF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tr1p" type="ACT_1"/>
			<DO name="RxTr1" type="ACT_4"/>
			<DO name="TxTr" type="ACT_5"/>
			<DO name="PFLLfail" type="SPS_2"/>
			<DO name="Asymmetry" type="SPS_2"/>
			<DO name="ChFail1" type="SPS_2"/>
			<DO name="ChFail2" type="SPS_2"/>
			<DO name="LosPkt1" type="SPS_2"/>
			<DO name="LosPkt2" type="SPS_2"/>
			<DO name="CrcFail1" type="SPS_2"/>
			<DO name="CrcFail2" type="SPS_2"/>
			<DO name="IdFail1" type="SPS_2"/>
			<DO name="IdFail2" type="SPS_2"/>
			<DO name="AnyGpsFail" type="SPS_2"/>
			<DO name="MaxAsymOp1" type="SPS_2"/>
			<DO name="MaxAsymOp2" type="SPS_2"/>
			<DO name="TmChgOp1" type="SPS_2"/>
			<DO name="TmChgOp2" type="SPS_2"/>
			<DO name="GpsFail1" type="SPS_2"/>
			<DO name="GpsFail2" type="SPS_2"/>
			<DO name="Blk" type="SPS_1"/>
			<DO name="DistDet" type="SPS_2"/>
			<DO name="StubBusOp" type="SPS_2"/>
			<DO name="DifAClc" type="WYE_9"/>
			<DO name="RstA" type="WYE_13"/>
			<DO name="InRef001" type="ORG_0"/>
			<DO name="BlkRef9" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
			<DO name="InRef105" type="ORG_0"/>
			<DO name="InRef205" type="ORG_0"/>
			<DO name="InRef305" type="ORG_0"/>
			<DO name="InRef405" type="ORG_0"/>
			<DO name="InRef505" type="ORG_0"/>
			<DO name="InRef605" type="ORG_0"/>
			<DO name="InRef106" type="ORG_0"/>
			<DO name="InRef206" type="ORG_0"/>
			<DO name="InRef306" type="ORG_0"/>
			<DO name="InRef406" type="ORG_0"/>
			<DO name="InRef506" type="ORG_0"/>
			<DO name="InRef606" type="ORG_0"/>
			<DO name="InRef107" type="ORG_0"/>
			<DO name="InRef207" type="ORG_0"/>
			<DO name="InRef307" type="ORG_0"/>
			<DO name="InRef407" type="ORG_0"/>
			<DO name="InRef507" type="ORG_0"/>
			<DO name="InRef607" type="ORG_0"/>
			<DO name="InRef108" type="ORG_0"/>
			<DO name="InRef208" type="ORG_0"/>
			<DO name="InRef308" type="ORG_0"/>
			<DO name="InRef408" type="ORG_0"/>
			<DO name="InRef508" type="ORG_0"/>
			<DO name="InRef608" type="ORG_0"/>
			<DO name="InRef109" type="ORG_0"/>
			<DO name="InRef209" type="ORG_0"/>
			<DO name="InRef309" type="ORG_0"/>
			<DO name="InRef409" type="ORG_0"/>
			<DO name="InRef509" type="ORG_0"/>
			<DO name="InRef609" type="ORG_0"/>
			<DO name="InRef110" type="ORG_0"/>
			<DO name="InRef210" type="ORG_0"/>
			<DO name="InRef310" type="ORG_0"/>
			<DO name="InRef410" type="ORG_0"/>
			<DO name="InRef510" type="ORG_0"/>
			<DO name="InRef610" type="ORG_0"/>
			<DO name="InRef112" type="ORG_0"/>
			<DO name="InRef212" type="ORG_0"/>
			<DO name="InRef312" type="ORG_0"/>
			<DO name="InRef412" type="ORG_0"/>
			<DO name="InRef512" type="ORG_0"/>
			<DO name="InRef612" type="ORG_0"/>
			<DO name="InRef113" type="ORG_0"/>
			<DO name="InRef213" type="ORG_0"/>
			<DO name="InRef313" type="ORG_0"/>
			<DO name="InRef413" type="ORG_0"/>
			<DO name="InRef513" type="ORG_0"/>
			<DO name="InRef613" type="ORG_0"/>
			<DO name="InRef114" type="ORG_0"/>
			<DO name="InRef214" type="ORG_0"/>
			<DO name="InRef314" type="ORG_0"/>
			<DO name="InRef414" type="ORG_0"/>
			<DO name="InRef514" type="ORG_0"/>
			<DO name="InRef614" type="ORG_0"/>
			<DO name="StrGnd" type="ACD_0"/>
			<DO name="OpGnd" type="ACT_1"/>
		</LNodeType>
		<LNodeType id="RPSB_0" lnClass="RPSB">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Z1Chr1" type="SPS_2"/>
			<DO name="Z1Chr2" type="SPS_2"/>
			<DO name="Z1Chr3" type="SPS_2"/>
			<DO name="StrOutgoing" type="SPS_2"/>
			<DO name="BlkZn" type="SPS_1"/>
			<DO name="TmStr2" type="SPS_2"/>
			<DO name="TmStr3" type="SPS_2"/>
			<DO name="TmStr4" type="SPS_2"/>
			<DO name="Blk" type="SPS_1"/>
			<DO name="DistDet" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
			<DO name="InRef62" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTUF_0" lnClass="PTUF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOF_0" lnClass="PTOF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSDE_0" lnClass="PSDE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Watt" type="MV_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_1" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FuFail" type="SPS_4"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="VSigLos" type="SPS_2"/>
			<DO name="NeutOpn" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PTRC_0" lnClass="PTRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef99" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTRC_3" lnClass="PTRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Tr" type="ACT_3"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tr1p" type="ACT_0"/>
			<DO name="StrRec3p" type="SPS_2"/>
			<DO name="Tr3pFrcd" type="SPS_2"/>
			<DO name="StrZ2PhDl" type="SPS_2"/>
			<DO name="StrZ2GndDl" type="SPS_2"/>
			<DO name="InRef31" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef34" type="ORG_0"/>
			<DO name="InRef35" type="ORG_0"/>
			<DO name="InRef36" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef24" type="ORG_0"/>
			<DO name="InRef25" type="ORG_0"/>
			<DO name="InRef26" type="ORG_0"/>
			<DO name="InRef221" type="ORG_0"/>
			<DO name="InRef222" type="ORG_0"/>
			<DO name="InRef211" type="ORG_0"/>
			<DO name="InRef212" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PFRC_0" lnClass="PFRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="HzChgRte" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_1" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="NeutSupn" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_2" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="NeutSupn" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="DirSupn" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMXU_1" lnClass="MMXU">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="A" type="WYE_12"/>
		</LNodeType>
		<LNodeType id="PDOP_0" lnClass="PDOP">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="TotW" type="MV_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDOP_1" lnClass="PDOP">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PDIS_4" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_7" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Flt3Ph" type="SPS_2"/>
			<DO name="FltAG" type="SPS_2"/>
			<DO name="FltBG" type="SPS_2"/>
			<DO name="FltCG" type="SPS_2"/>
			<DO name="FltSLG" type="SPS_2"/>
			<DO name="FltAB" type="SPS_2"/>
			<DO name="FltBC" type="SPS_2"/>
			<DO name="FltCA" type="SPS_2"/>
			<DO name="FltABG" type="SPS_2"/>
			<DO name="FltBCG" type="SPS_2"/>
			<DO name="FltCAG" type="SPS_2"/>
			<DO name="FltMulti" type="SPS_2"/>
			<DO name="FltVoid" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="GAPC_12" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="SCBR_2" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="PlOpn" type="ACT_1"/>
			<DO name="BlkPhDis" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="SCBR_3" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="PlOpn" type="ACT_1"/>
			<DO name="BkrOpnPl" type="ACT_1"/>
			<DO name="BlkPhDis" type="SPS_2"/>
			<DO name="RemUnA" type="SPS_2"/>
			<DO name="UnA" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PTOV_8" lnClass="PTOV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PIOC_10" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTEF_2" lnClass="PTEF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="TrsFwd" type="SPS_2"/>
			<DO name="TrsRv" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTTR_3" lnClass="PTTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RFLO_5" lnClass="RFLO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="TapLocFlt" type="SPS_2"/>
			<DO name="NumRcd" type="INS_4"/>
			<DO name="FltZ" type="CMV_9"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RFLO_7" lnClass="RFLO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FltZ" type="CMV_9"/>
			<DO name="FltRis" type="MV_9"/>
			<DO name="FltLoopRis" type="MV_9"/>
			<DO name="FltLoopReact" type="MV_9"/>
			<DO name="FltNum" type="INS_4"/>
			<DO name="FltLinID" type="VSS_0"/>
			<DO name="FltLoop" type="ENS_2"/>
			<DO name="FltSegment" type="ENS_11"/>
			<DO name="FltDiskm" type="MV_7"/>
			<DO name="RecCyc" type="INS_4"/>
		</LNodeType>
		<LNodeType id="RREC_2" lnClass="RREC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Cls2ndBkr" type="SPS_2"/>
			<DO name="P1Rip" type="SPS_2"/>
			<DO name="P3Rip1" type="SPS_2"/>
			<DO name="P3Rip2" type="SPS_2"/>
			<DO name="P3Rip3" type="SPS_2"/>
			<DO name="P3Rip4" type="SPS_2"/>
			<DO name="P3Tr" type="SPS_2"/>
			<DO name="Zn1Extend" type="SPS_2"/>
			<DO name="TrBeh" type="ENS_5"/>
			<DO name="RecCyc" type="INS_3"/>
			<DO name="AutoRecSt" type="ENS_3"/>
			<DO name="Ena1" type="SPS_2"/>
			<DO name="Disabled" type="SPS_2"/>
			<DO name="ArRip" type="SPS_2"/>
			<DO name="ArLO" type="SPS_2"/>
			<DO name="ArBlk1" type="SPS_2"/>
			<DO name="ArBlk2" type="SPS_2"/>
			<DO name="OpCls" type="ACT_3"/>
			<DO name="AnyShotCnt" type="SPS_2"/>
			<DO name="ShotCnt1" type="SPS_2"/>
			<DO name="ShotCnt2" type="SPS_2"/>
			<DO name="ShotCnt3" type="SPS_2"/>
			<DO name="ShotCnt4" type="SPS_2"/>
			<DO name="ArMod1" type="SPS_2"/>
			<DO name="ArMod2" type="SPS_2"/>
			<DO name="ArMod3" type="SPS_2"/>
			<DO name="ArMod4" type="SPS_2"/>
			<DO name="SwFail" type="SPS_2"/>
			<DO name="SeqTO" type="SPS_2"/>
			<DO name="Rs" type="SPS_2"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef17" type="ORG_0"/>
			<DO name="InRef19" type="ORG_0"/>
			<DO name="InRef20" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RSYN_2" lnClass="RSYN">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="V1Src" type="CMV_8"/>
			<DO name="V2Src" type="CMV_8"/>
			<DO name="Rel" type="SPS_1"/>
			<DO name="VInd" type="SPS_1"/>
			<DO name="AngInd" type="SPS_1"/>
			<DO name="HzInd" type="SPS_1"/>
			<DO name="RelDpo" type="SPS_2"/>
			<DO name="LivV1" type="SPS_2"/>
			<DO name="DeaV1" type="SPS_2"/>
			<DO name="LivV2" type="SPS_2"/>
			<DO name="DeaV2" type="SPS_2"/>
			<DO name="LivDea" type="SPS_2"/>
			<DO name="LivDeaDpo" type="SPS_2"/>
			<DO name="LivLiv" type="SPS_2"/>
			<DO name="LivLivDpo" type="SPS_2"/>
			<DO name="DifVClc" type="MV_1"/>
			<DO name="DifHzClc" type="MV_1"/>
			<DO name="DifAngClc" type="MV_1"/>
			<DO name="DifAngDis" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="DynOp" type="SPS_2"/>
			<DO name="DynDpo" type="SPS_2"/>
			<DO name="DynArmd" type="SPS_2"/>
			<DO name="ProjectedV2" type="CMV_8"/>
			<DO name="ProjectedDif" type="MV_3"/>
			<DO name="ProjDifDis" type="MV_3"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_8" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="SCBR_0" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AbrAlm" type="SPS_1"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="OpTmOpn" type="MV_1"/>
			<DO name="IntrAlm" type="SPS_2"/>
			<DO name="IntrAlmDpo" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="MemClr" type="SPC_5"/>
		</LNodeType>
		<LNodeType id="SCBR_1" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="AccAbr" type="MV_1"/>
			<DO name="RctTmOpn" type="MV_1"/>
			<DO name="SwA" type="MV_1"/>
			<DO name="MaxIntrA" type="MV_3"/>
		</LNodeType>
		<LNodeType id="PIOC_11" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MHAI_4" lnClass="MHAI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_4"/>
			<DO name="Op" type="ACT_10"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="HDetAa" type="MV_3"/>
			<DO name="HDetAb" type="MV_3"/>
			<DO name="HDetAc" type="MV_3"/>
			<DO name="HDetAGnd" type="MV_3"/>
			<DO name="HDetAAv" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="CILO_1_noGFP" lnClass="CILO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EnaOpn" type="SPS_1"/>
			<DO name="EnaCls" type="SPS_1"/>
			<DO name="EnaLocOpn" type="SPS_2"/>
			<DO name="EnaLocCls" type="SPS_2"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="CSWI_4" lnClass="CSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="CmdBlk" type="SPC_8"/>
			<DO name="Blk" type="SPS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpOpn" type="ACT_3"/>
			<DO name="SelOpn" type="SPS_1"/>
			<DO name="OpCls" type="ACT_3"/>
			<DO name="BayAuthEna" type="SPS_2"/>
			<DO name="StnAuthEna" type="SPS_2"/>
			<DO name="RemAuthEna" type="SPS_2"/>
			<DO name="LocAuthEna" type="SPS_2"/>
			<DO name="LocSta" type="SPC_9"/>
			<DO name="SelCls" type="SPS_1"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_9"/>
			<DO name="BlkCls" type="SPC_9"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XCBR_5" lnClass="XCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EEHealth" type="ENS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="OpOpn" type="ACT_4"/>
			<DO name="OpCls" type="ACT_5"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="Dsc" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="MnlOpn" type="SPS_2"/>
			<DO name="MnlCls" type="SPS_2"/>
			<DO name="AnyPoleOpn" type="SPS_2"/>
			<DO name="OnePoleOpn" type="SPS_2"/>
			<DO name="OutOfSrv" type="SPS_2"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_8"/>
			<DO name="BlkCls" type="SPC_8"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef8" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef9" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XCBR_1" lnClass="XCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="IntermSt1" type="SPS_2"/>
			<DO name="Pos" type="DPC_1"/>
			<DO name="BlkOpn" type="SPC_3"/>
			<DO name="BlkCls" type="SPC_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XSWI_5" lnClass="XSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EEHealth" type="ENS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="SwTyp" type="ENS_4"/>
			<DO name="OpOpn" type="ACT_5"/>
			<DO name="OpCls" type="ACT_5"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="Dsc" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_8"/>
			<DO name="BlkCls" type="SPC_8"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef8" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XSWI_1" lnClass="XSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="SwTyp" type="ENS_4"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="IntermSt1" type="SPS_2"/>
			<DO name="Pos" type="DPC_1"/>
			<DO name="BlkOpn" type="SPC_3"/>
			<DO name="BlkCls" type="SPC_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GGIO_1_8" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="GGIO_2_CCCC" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind401" type="SPS_1"/>
			<DO name="Ind402" type="SPS_1"/>
			<DO name="Ind403" type="SPS_1"/>
			<DO name="Ind404" type="SPS_1"/>
			<DO name="InRef101" type="ORG_0"/>
			<DO name="InRef102" type="ORG_0"/>
			<DO name="InRef103" type="ORG_0"/>
			<DO name="InRef104" type="ORG_0"/>
			<DO name="InRef201" type="ORG_0"/>
			<DO name="InRef202" type="ORG_0"/>
			<DO name="InRef203" type="ORG_0"/>
			<DO name="InRef204" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMTR_0" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PosTotWh" type="MV_6"/>
			<DO name="NegTotWh" type="MV_6"/>
			<DO name="PosTotVArh" type="MV_6"/>
			<DO name="NegTotVArh" type="MV_6"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMTR_1" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PosTotWh" type="MV_6"/>
			<DO name="NegTotWh" type="MV_6"/>
			<DO name="PosTotVArh" type="MV_6"/>
			<DO name="NegTotVArh" type="MV_6"/>
		</LNodeType>
		<LNodeType id="MMXN_3_840" lnClass="MMXN">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="Vaux" type="CMV_3"/>
			<DO name="VauxRMS" type="MV_3"/>
			<DO name="Agnd" type="CMV_3"/>
			<DO name="AgndRMS" type="MV_3"/>
		</LNodeType>
		<LNodeType id="MMXU_0" lnClass="MMXU">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_3"/>
			<DO name="TotW" type="MV_1"/>
			<DO name="TotVAr" type="MV_1"/>
			<DO name="TotVA" type="MV_1"/>
			<DO name="TotPF" type="MV_1"/>
			<DO name="PFSign" type="ENG_0"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="PPV" type="DEL_2"/>
			<DO name="VabRMS" type="MV_3"/>
			<DO name="VbcRMS" type="MV_3"/>
			<DO name="VcaRMS" type="MV_3"/>
			<DO name="PhV" type="WYE_0"/>
			<DO name="VaRMS" type="MV_3"/>
			<DO name="VbRMS" type="MV_3"/>
			<DO name="VcRMS" type="MV_3"/>
			<DO name="A" type="WYE_3"/>
			<DO name="AaRMS" type="MV_3"/>
			<DO name="AbRMS" type="MV_3"/>
			<DO name="AcRMS" type="MV_3"/>
			<DO name="AresRMS" type="MV_3"/>
			<DO name="Adif" type="CMV_3"/>
			<DO name="W" type="WYE_4"/>
			<DO name="VAr" type="WYE_4"/>
			<DO name="VA" type="WYE_4"/>
			<DO name="PF" type="WYE_4"/>
		</LNodeType>
		<LNodeType id="MSQI_0" lnClass="MSQI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="SeqA" type="SEQ_0"/>
			<DO name="SeqV" type="SEQ_0"/>
		</LNodeType>
		<LNodeType id="MMTR_2" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ClcExp" type="SPS_1"/>
			<DO name="ClcMth" type="ENG_7"/>
			<DO name="InSyn" type="ORG_0"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="AaDmd" type="MV_3"/>
			<DO name="AaMaxDmdDt" type="MV_9"/>
			<DO name="AbDmd" type="MV_3"/>
			<DO name="AbMaxDmdDt" type="MV_9"/>
			<DO name="AcDmd" type="MV_3"/>
			<DO name="AcMaxDmdDt" type="MV_9"/>
			<DO name="WDmd" type="MV_3"/>
			<DO name="WMaxDmdDt" type="MV_9"/>
			<DO name="VArDmd" type="MV_3"/>
			<DO name="VArMaxDmdDt" type="MV_9"/>
			<DO name="VADmd" type="MV_3"/>
			<DO name="VAMaxDmdDt" type="MV_9"/>
		</LNodeType>
		<LNodeType id="MMTR_3" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ClcExp" type="SPS_1"/>
			<DO name="ClcMth" type="ENG_7"/>
			<DO name="AaDmd" type="MV_3"/>
			<DO name="AaMaxDmdDt" type="MV_9"/>
			<DO name="AbDmd" type="MV_3"/>
			<DO name="AbMaxDmdDt" type="MV_9"/>
			<DO name="AcDmd" type="MV_3"/>
			<DO name="AcMaxDmdDt" type="MV_9"/>
			<DO name="WDmd" type="MV_3"/>
			<DO name="WMaxDmdDt" type="MV_9"/>
			<DO name="VArDmd" type="MV_3"/>
			<DO name="VArMaxDmdDt" type="MV_9"/>
			<DO name="VADmd" type="MV_3"/>
			<DO name="VAMaxDmdDt" type="MV_9"/>
		</LNodeType>
		<LNodeType id="GAPC_4" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="OpSig" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_3" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_2" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind1" type="SPS_1"/>
			<DO name="Ind2" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_0" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind1" type="SPS_1"/>
			<DO name="Ind2" type="SPS_1"/>
			<DO name="Ind3" type="SPS_1"/>
			<DO name="Ind4" type="SPS_1"/>
			<DO name="Ind5" type="SPS_1"/>
			<DO name="Ind6" type="SPS_1"/>
			<DO name="Ind7" type="SPS_1"/>
			<DO name="Ind10" type="SPS_1"/>
			<DO name="Ind11" type="SPS_1"/>
			<DO name="Ind12" type="SPS_1"/>
			<DO name="Alm2" type="SPS_1"/>
			<DO name="Alm3" type="SPS_1"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="Alm4" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDRE_0" lnClass="RDRE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="RcdMade" type="SPS_1"/>
			<DO name="FltNum" type="INS_0"/>
			<DO name="NumRcd" type="INS_4"/>
			<DO name="NumCycPer" type="INS_2"/>
			<DO name="RsTms" type="INS_2"/>
			<DO name="RcdTrg" type="SPC_0"/>
			<DO name="MemClr" type="SPC_0"/>
		</LNodeType>
		<LNodeType id="RDRE_1" lnClass="RDRE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FltNum" type="INS_3"/>
			<DO name="RcdMade" type="SPS_1"/>
			<DO name="MemClr" type="SPC_0"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_22" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
			<DO name="Ind129" type="SPS_1"/>
			<DO name="Ind130" type="SPS_1"/>
			<DO name="Ind131" type="SPS_1"/>
			<DO name="Ind132" type="SPS_1"/>
			<DO name="Ind133" type="SPS_1"/>
			<DO name="Ind134" type="SPS_1"/>
			<DO name="Ind135" type="SPS_1"/>
			<DO name="Ind136" type="SPS_1"/>
			<DO name="Ind137" type="SPS_1"/>
			<DO name="Ind138" type="SPS_1"/>
			<DO name="Ind139" type="SPS_1"/>
			<DO name="Ind140" type="SPS_1"/>
			<DO name="Ind141" type="SPS_1"/>
			<DO name="Ind142" type="SPS_1"/>
			<DO name="Ind143" type="SPS_1"/>
			<DO name="Ind144" type="SPS_1"/>
			<DO name="Ind145" type="SPS_1"/>
			<DO name="Ind146" type="SPS_1"/>
			<DO name="Ind147" type="SPS_1"/>
			<DO name="Ind148" type="SPS_1"/>
			<DO name="Ind149" type="SPS_1"/>
			<DO name="Ind150" type="SPS_1"/>
			<DO name="Ind151" type="SPS_1"/>
			<DO name="Ind152" type="SPS_1"/>
			<DO name="Ind153" type="SPS_1"/>
			<DO name="Ind154" type="SPS_1"/>
			<DO name="Ind155" type="SPS_1"/>
			<DO name="Ind156" type="SPS_1"/>
			<DO name="Ind157" type="SPS_1"/>
			<DO name="Ind158" type="SPS_1"/>
			<DO name="Ind159" type="SPS_1"/>
			<DO name="Ind160" type="SPS_1"/>
			<DO name="Ind161" type="SPS_1"/>
			<DO name="Ind162" type="SPS_1"/>
			<DO name="Ind163" type="SPS_1"/>
			<DO name="Ind164" type="SPS_1"/>
			<DO name="Ind165" type="SPS_1"/>
			<DO name="Ind166" type="SPS_1"/>
			<DO name="Ind167" type="SPS_1"/>
			<DO name="Ind168" type="SPS_1"/>
			<DO name="Ind169" type="SPS_1"/>
			<DO name="Ind170" type="SPS_1"/>
			<DO name="Ind171" type="SPS_1"/>
			<DO name="Ind172" type="SPS_1"/>
			<DO name="Ind173" type="SPS_1"/>
			<DO name="Ind174" type="SPS_1"/>
			<DO name="Ind175" type="SPS_1"/>
			<DO name="Ind176" type="SPS_1"/>
			<DO name="Ind177" type="SPS_1"/>
			<DO name="Ind178" type="SPS_1"/>
			<DO name="Ind179" type="SPS_1"/>
			<DO name="Ind180" type="SPS_1"/>
			<DO name="Ind181" type="SPS_1"/>
			<DO name="Ind182" type="SPS_1"/>
			<DO name="Ind183" type="SPS_1"/>
			<DO name="Ind184" type="SPS_1"/>
			<DO name="Ind185" type="SPS_1"/>
			<DO name="Ind186" type="SPS_1"/>
			<DO name="Ind187" type="SPS_1"/>
			<DO name="Ind188" type="SPS_1"/>
			<DO name="Ind189" type="SPS_1"/>
			<DO name="Ind190" type="SPS_1"/>
			<DO name="Ind191" type="SPS_1"/>
			<DO name="Ind192" type="SPS_1"/>
			<DO name="Ind193" type="SPS_1"/>
			<DO name="Ind194" type="SPS_1"/>
			<DO name="Ind195" type="SPS_1"/>
			<DO name="Ind196" type="SPS_1"/>
			<DO name="Ind197" type="SPS_1"/>
			<DO name="Ind198" type="SPS_1"/>
			<DO name="Ind199" type="SPS_1"/>
			<DO name="Ind200" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
			<DO name="Ind217" type="SPS_1"/>
			<DO name="Ind218" type="SPS_1"/>
			<DO name="Ind219" type="SPS_1"/>
			<DO name="Ind220" type="SPS_1"/>
			<DO name="Ind221" type="SPS_1"/>
			<DO name="Ind222" type="SPS_1"/>
			<DO name="Ind223" type="SPS_1"/>
			<DO name="Ind224" type="SPS_1"/>
			<DO name="Ind225" type="SPS_1"/>
			<DO name="Ind226" type="SPS_1"/>
			<DO name="Ind227" type="SPS_1"/>
			<DO name="Ind228" type="SPS_1"/>
			<DO name="Ind229" type="SPS_1"/>
			<DO name="Ind230" type="SPS_1"/>
			<DO name="Ind231" type="SPS_1"/>
			<DO name="Ind232" type="SPS_1"/>
			<DO name="Ind233" type="SPS_1"/>
			<DO name="Ind234" type="SPS_1"/>
			<DO name="Ind235" type="SPS_1"/>
			<DO name="Ind236" type="SPS_1"/>
			<DO name="Ind237" type="SPS_1"/>
			<DO name="Ind238" type="SPS_1"/>
			<DO name="Ind239" type="SPS_1"/>
			<DO name="Ind240" type="SPS_1"/>
			<DO name="Ind241" type="SPS_1"/>
			<DO name="Ind242" type="SPS_1"/>
			<DO name="Ind243" type="SPS_1"/>
			<DO name="Ind244" type="SPS_1"/>
			<DO name="Ind245" type="SPS_1"/>
			<DO name="Ind246" type="SPS_1"/>
			<DO name="Ind247" type="SPS_1"/>
			<DO name="Ind248" type="SPS_1"/>
			<DO name="Ind249" type="SPS_1"/>
			<DO name="Ind250" type="SPS_1"/>
			<DO name="Ind251" type="SPS_1"/>
			<DO name="Ind252" type="SPS_1"/>
			<DO name="Ind253" type="SPS_1"/>
			<DO name="Ind254" type="SPS_1"/>
			<DO name="Ind255" type="SPS_1"/>
			<DO name="Ind256" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="IHMI_0" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Activated" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="IHMI_8" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="InService" type="SPS_2"/>
			<DO name="Trouble" type="SPS_2"/>
			<DO name="TestMod" type="SPS_2"/>
			<DO name="TripInd" type="SPS_2"/>
			<DO name="AlmInd" type="SPS_2"/>
			<DO name="StrInd" type="SPS_2"/>
			<DO name="VoltsInd" type="SPS_2"/>
			<DO name="AmpInd" type="SPS_2"/>
			<DO name="HzLedInd" type="SPS_2"/>
			<DO name="OtherInd" type="SPS_2"/>
			<DO name="PhsAInd" type="SPS_2"/>
			<DO name="PhsBInd" type="SPS_2"/>
			<DO name="PhsCInd" type="SPS_2"/>
			<DO name="GndNeutInd" type="SPS_2"/>
			<DO name="TestPrgInd" type="SPS_2"/>
			<DO name="UsrPrgmLED01" type="SPS_2"/>
			<DO name="UsrPrgmLED02" type="SPS_2"/>
			<DO name="UsrPrgmLED03" type="SPS_2"/>
			<DO name="UsrPrgmLED04" type="SPS_2"/>
			<DO name="UsrPrgmLED05" type="SPS_2"/>
			<DO name="UsrPrgmLED06" type="SPS_2"/>
			<DO name="UsrPrgmLED07" type="SPS_2"/>
			<DO name="UsrPrgmLED08" type="SPS_2"/>
			<DO name="UsrPrgmLED09" type="SPS_2"/>
			<DO name="UsrPrgmLED10" type="SPS_2"/>
			<DO name="UsrPrgmLED11" type="SPS_2"/>
			<DO name="UsrPrgmLED12" type="SPS_2"/>
			<DO name="UsrPrgmLED13" type="SPS_2"/>
			<DO name="UsrPrgmLED14" type="SPS_2"/>
			<DO name="UsrPrgmLED15" type="SPS_2"/>
			<DO name="UsrPrgmLED16" type="SPS_2"/>
			<DO name="UsrPrgmLED17" type="SPS_2"/>
			<DO name="UsrPrgmLED18" type="SPS_2"/>
			<DO name="UsrPrgmLED19" type="SPS_2"/>
			<DO name="UsrPrgmLED20" type="SPS_2"/>
			<DO name="UsrPrgmLED21" type="SPS_2"/>
			<DO name="UsrPrgmLED22" type="SPS_2"/>
			<DO name="UsrPrgmLED23" type="SPS_2"/>
			<DO name="UsrPrgmLED24" type="SPS_2"/>
			<DO name="UsrPrgmLED25" type="SPS_2"/>
			<DO name="UsrPrgmLED26" type="SPS_2"/>
			<DO name="UsrPrgmLED27" type="SPS_2"/>
			<DO name="UsrPrgmLED28" type="SPS_2"/>
			<DO name="UsrPrgmLED29" type="SPS_2"/>
			<DO name="UsrPrgmLED30" type="SPS_2"/>
			<DO name="UsrPrgmLED31" type="SPS_2"/>
			<DO name="UsrPrgmLED32" type="SPS_2"/>
			<DO name="UsrPrgmLED33" type="SPS_2"/>
			<DO name="UsrPrgmLED34" type="SPS_2"/>
			<DO name="UsrPrgmLED35" type="SPS_2"/>
			<DO name="UsrPrgmLED36" type="SPS_2"/>
			<DO name="UsrPrgmLED37" type="SPS_2"/>
			<DO name="UsrPrgmLED38" type="SPS_2"/>
			<DO name="UsrPrgmLED39" type="SPS_2"/>
			<DO name="UsrPrgmLED40" type="SPS_2"/>
			<DO name="UsrPrgmLED41" type="SPS_2"/>
			<DO name="UsrPrgmLED42" type="SPS_2"/>
			<DO name="UsrPrgmLED43" type="SPS_2"/>
			<DO name="UsrPrgmLED44" type="SPS_2"/>
			<DO name="UsrPrgmLED45" type="SPS_2"/>
			<DO name="UsrPrgmLED46" type="SPS_2"/>
			<DO name="UsrPrgmLED47" type="SPS_2"/>
			<DO name="UsrPrgmLED48" type="SPS_2"/>
			<DO name="InRef100" type="ORG_0"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef17" type="ORG_0"/>
			<DO name="InRef18" type="ORG_0"/>
			<DO name="InRef19" type="ORG_0"/>
			<DO name="InRef20" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef24" type="ORG_0"/>
			<DO name="InRef25" type="ORG_0"/>
			<DO name="InRef26" type="ORG_0"/>
			<DO name="InRef27" type="ORG_0"/>
			<DO name="InRef28" type="ORG_0"/>
			<DO name="InRef29" type="ORG_0"/>
			<DO name="InRef30" type="ORG_0"/>
			<DO name="InRef31" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef34" type="ORG_0"/>
			<DO name="InRef35" type="ORG_0"/>
			<DO name="InRef36" type="ORG_0"/>
			<DO name="InRef37" type="ORG_0"/>
			<DO name="InRef38" type="ORG_0"/>
			<DO name="InRef39" type="ORG_0"/>
			<DO name="InRef40" type="ORG_0"/>
			<DO name="InRef41" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef43" type="ORG_0"/>
			<DO name="InRef44" type="ORG_0"/>
			<DO name="InRef45" type="ORG_0"/>
			<DO name="InRef46" type="ORG_0"/>
			<DO name="InRef47" type="ORG_0"/>
			<DO name="InRef48" type="ORG_0"/>
			<DO name="InRef51" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_4" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="RsOp" type="SPS_2"/>
			<DO name="RsOpRem" type="SPS_2"/>
			<DO name="RsOpLoc" type="SPS_2"/>
			<DO name="RsOpPB" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_5" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMXU_2" lnClass="MMXU">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="VolLoc" type="CMV_8"/>
			<DO name="VolRem1" type="CMV_8"/>
			<DO name="VolRem2" type="CMV_8"/>
		</LNodeType>
		<LNodeType id="LTMS_0" lnClass="LTMS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="TmAcc" type="INS_3"/>
			<DO name="TmSrc" type="VSS_1"/>
			<DO name="TmChSt1" type="SPS_1"/>
			<DO name="TmSynSrc" type="ENS_10"/>
			<DO name="PTPChSt1" type="SPS_2"/>
			<DO name="PTPChSt2" type="SPS_2"/>
			<DO name="PTPChSt3" type="SPS_2"/>
			<DO name="GrdMasterID" type="VSS_0"/>
			<DO name="TmnsDelta" type="MV_3"/>
		</LNodeType>
		<LNodeType id="GSAL_1" lnClass="GSAL">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AuthFail" type="SEC_0"/>
			<DO name="AcsCtlFail" type="SEC_0"/>
			<DO name="SvcViol" type="SEC_0"/>
			<DO name="Ina" type="SEC_0"/>
			<DO name="SecDataClr" type="SPC_4"/>
			<DO name="OpCntRs" type="INC_0"/>
		</LNodeType>
		<LNodeType id="FCNT_0" lnClass="FCNT">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="HiLim" type="SPS_4"/>
			<DO name="EqLim" type="SPS_2"/>
			<DO name="LoLim" type="SPS_4"/>
			<DO name="CntVal" type="BCR_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="LSVS_4" lnClass="LSVS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="St" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="LostOn" type="SPS_2"/>
			<DO name="LostOff" type="SPS_2"/>
			<DO name="DlyAlmOn" type="SPS_2"/>
			<DO name="DlyAlmOff" type="SPS_2"/>
			<DO name="QualChkF" type="SPS_2"/>
			<DO name="QualChkOk" type="SPS_2"/>
			<DO name="SynChkF" type="SPS_2"/>
			<DO name="SynChkOk" type="SPS_2"/>
			<DO name="SimSt" type="SPS_1"/>
			<DO name="SimStOff" type="SPS_2"/>
			<DO name="ProcF" type="SPS_2"/>
			<DO name="ProcOk" type="SPS_2"/>
			<DO name="SvCBRef" type="ORG_1"/>
			<DO name="InRef17" type="ORG_0"/>
			<DO name="MAC" type="VSG_0"/>
			<DO name="SvID" type="VSG_0"/>
			<DO name="ConfRevNum" type="INS_0"/>
			<DO name="NoASDU" type="ENG_8"/>
			<DO name="InRef01" type="ORG_4"/>
			<DO name="InRef02" type="ORG_4"/>
			<DO name="InRef03" type="ORG_4"/>
			<DO name="InRef04" type="ORG_4"/>
			<DO name="InRef05" type="ORG_4"/>
			<DO name="InRef06" type="ORG_4"/>
			<DO name="InRef07" type="ORG_4"/>
			<DO name="InRef08" type="ORG_4"/>
			<DO name="InRef09" type="ORG_4"/>
			<DO name="InRef10" type="ORG_4"/>
			<DO name="InRef11" type="ORG_4"/>
			<DO name="InRef12" type="ORG_4"/>
			<DO name="InRef13" type="ORG_4"/>
			<DO name="InRef14" type="ORG_4"/>
			<DO name="InRef15" type="ORG_4"/>
			<DO name="InRef16" type="ORG_4"/>
		</LNodeType>
		<LNodeType id="TBNK_0" lnClass="TBNK">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_2"/>
			<DO name="AnCh11Sv" type="SAV_1"/>
			<DO name="AnCh12Sv" type="SAV_1"/>
			<DO name="AnCh13Sv" type="SAV_1"/>
			<DO name="AnCh14Sv" type="SAV_1"/>
			<DO name="AnCh21Sv" type="SAV_1"/>
			<DO name="AnCh22Sv" type="SAV_1"/>
			<DO name="AnCh23Sv" type="SAV_1"/>
			<DO name="AnCh24Sv" type="SAV_1"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef24" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="LTMS_1" lnClass="LTMS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PTPFail" type="SPS_2"/>
			<DO name="ClkMis" type="SPS_2"/>
			<DO name="PBClkTrbl" type="SPS_2"/>
			<DO name="TmSynSrc" type="ENS_12"/>
			<DO name="GrdMasterID" type="VSS_0"/>
			<DO name="TmAcc" type="INS_3"/>
			<DO name="TmSrc" type="VSS_1"/>
		</LNodeType>
		<LNodeType id="URPC74x_PMLN0" lnClass="LLN0">
			<DO name="Mod" type="URPC74x_Mod"/>
		</LNodeType>
		<LNodeType id="URPC74x_CTR-P" lnClass="TCTR">
			<DO name="AmpSv" type="URPC74x_AmpSv"/>
		</LNodeType>
		<LNodeType id="URPC74x_CTR-N" lnClass="TCTR">
			<DO name="AmpSv" type="URPC74x_AmpSv"/>
		</LNodeType>
		<LNodeType id="URPC74x_VTR-P" lnClass="TVTR">
			<DO name="VolSv" type="URPC74x_VolSv"/>
		</LNodeType>
		<LNodeType id="URPC74x_VTR-N" lnClass="TVTR">
			<DO name="VolSv" type="URPC74x_VolSv"/>
		</LNodeType>
		<DOType id="URPC74x_TYPE_LPL_0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC">
				<Val>7.40</Val>
			</DA>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="paramRev" bType="INT32" fc="ST" dchg="true"/>
			<DA name="ldNs" bType="VisString255" fc="EX"/>
		</DOType>
		<DOType id="URPC74x_TYPE_LPL_1" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC">
				<Val>7.40</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_ENS_0" cdc="ENS">
			<DA name="stVal" bType="Enum" type="BehKind" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_ENS_1" cdc="ENS">
			<DA name="stVal" bType="Enum" type="HealthKind" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_SPS_0" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_DPS_0" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GE Multilin Namespace:2013A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_MV_0" cdc="MV">
			<DA name="instMag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_0" fc="MX" dchg="true"/>
			<DA name="mag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_0" fc="MX" dchg="true"/>
			<DA name="q" bType="Quality" fc="MX" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="URPC74x_TYPE_Unit_0" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_MV_1" cdc="MV">
			<DA name="instMag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_1" fc="MX" dchg="true"/>
			<DA name="mag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_1" fc="MX" dchg="true"/>
			<DA name="q" bType="Quality" fc="MX" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="URPC74x_TYPE_Unit_0" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_BCR_0" cdc="BCR">
			<DA name="actVal" bType="INT64" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_HWYE_0" cdc="HWYE">
			<DA bType="INT16U" fc="CF" name="numHar"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/Beh" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SS_U134MUB/URPC74x/BehKind" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/DPC" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SS_U134MUB/URPC74x/CtlModelKind" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/Health" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SS_U134MUB/URPC74x/HealthKind" dchg="true" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/Beh" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SS_G734MUB/URPC74x/BehKind" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/SPC" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SS_U134MUB/URPC74x/CtlModelKind" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/SPS2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>http://www.ge.com</Val>
			</DA>
		</DOType>
		<DOType id="SS_U134MUB/URPC74x/ENS_SwTyp" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SS_U134MUB/URPC74x/SwTypKind" dchg="true" fc="ST">
				<Val>Disconnector</Val>
			</DA>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_220BZB/URPC74x/ENS_0" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="SS_220BZB/URPC74x/BehKind1"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SS_220BZB/URPC74x/LPL_1" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SS_220BZB/URPC74x/ACT_3" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SS_220BZB/URPC74x/SPS_2" cdc="SPS">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SS_220BZB/URPC74x/ACT_2" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SS_220BZB/URPC74x/ORG_0" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="setSrcCB" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/SPC" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SS_G734MUB/URPC74x/CtlModelKind" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/Health" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SS_G734MUB/URPC74x/HealthKind" dchg="true" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/DPC" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SS_G734MUB/URPC74x/CtlModelKind" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/SPS2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>http://www.ge.com</Val>
			</DA>
		</DOType>
		<DOType id="SS_G734MUB/URPC74x/ENS_SwTyp" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SS_G734MUB/URPC74x/SwTypKind" dchg="true" fc="ST">
				<Val>Disconnector</Val>
			</DA>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENC_0" cdc="ENC">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="BehKind1"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="Oper_1"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_1"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_0" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="BehKind1"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_1" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="HealthKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="LPL_0" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="configRev" fc="DC" bType="VisString255"/>
			<DA name="paramRev" fc="ST" dchg="true" bType="INT32"/>
			<DA name="ldNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="SPS_2" cdc="SPS">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_10" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SAV_2" cdc="SAV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2018A</Val>
			</DA>
		</DOType>
		<DOType id="SPS_1" cdc="SPS">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_0" cdc="SPC">
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPG_0" cdc="SPG">
			<DA name="setVal" fc="SP" dchg="true" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ORG_0" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="setSrcCB" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_4" cdc="SPC">
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="DPL_1" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="hwRev" fc="DC" bType="VisString255"/>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="serNum" fc="DC" bType="VisString255"/>
			<DA name="model" fc="DC" bType="VisString255"/>
			<DA name="location" fc="DC" bType="VisString255"/>
			<DA name="name" fc="DC" bType="VisString64"/>
			<DA name="latitude" fc="DC" bType="FLOAT32"/>
			<DA name="longitude" fc="DC" bType="FLOAT32"/>
			<DA name="altitude" fc="DC" bType="FLOAT32"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_2" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_6" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_11" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="sVC" fc="CF" dchg="true" bType="Struct" type="ScaledValueConfig_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="INS_2" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_3" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENS_15" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_ActHzPhRefKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2021A</Val>
			</DA>
		</DOType>
		<DOType id="ORG_2" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="setSrcCB" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="LPL_1" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPS_4" cdc="SPS">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="INS_0" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ORG_1" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="VSG_0" cdc="VSG">
			<DA name="setVal" fc="SP" dchg="true" bType="VisString255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_2" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_RGooseRxModeKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_4" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_RGooseSecEnaKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ING_0" cdc="ING">
			<DA name="setVal" fc="SP" dchg="true" bType="INT32"/>
			<DA name="minVal" fc="CF" dchg="true" bType="INT32"/>
			<DA name="maxVal" fc="CF" dchg="true" bType="INT32"/>
			<DA name="stepSize" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ORG_3" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_9" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_RxModeKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ORG_4" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="intAddr" fc="SP" dchg="true" bType="VisString255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="DPC_2" cdc="DPC">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="MV_0" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="DPS_0" cdc="DPS">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_12" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="rangeC" fc="CF" dchg="true" bType="Struct" type="RangeConfig_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="LPL_3" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="configRev" fc="DC" bType="VisString255"/>
			<DA name="ldNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACD_1" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsA" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsB" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsC" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_2" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACD_2" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_3" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_1" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_5" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_1"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_5" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_12" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_9" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<SDO name="neut" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_13" cdc="WYE">
			<SDO name="phsA" type="CMV_5"/>
			<SDO name="phsB" type="CMV_5"/>
			<SDO name="phsC" type="CMV_5"/>
			<SDO name="neut" type="CMV_5"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACD_0" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ACT_4" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="WYE_12" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="CMV_10" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_1"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
		</DOType>
		<DOType id="CMV_8" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_2" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACT_0" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_3" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ACD_3" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="MV_1" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INS_4" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_9" cdc="CMV">
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_5" cdc="SPC">
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="MV_9" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="VSS_0" cdc="VSS">
			<DA name="stVal" fc="ST" dchg="true" bType="VisString255"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENS_2" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="FltLoopKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_11" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_FltSegmentKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_7" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INS_3" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_3" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="AutoRecStKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_5" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="TrBehKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACD_4" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsA" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsB" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsC" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="neut" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirNeut" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACT_10" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="neut" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="LPL_2" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="lnNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SPC_9" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_1"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="DPC_0" cdc="DPC">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="DPC_1" cdc="DPC">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind1"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_3" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind1"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_4" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="SwTypKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="MV_6" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_0" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="PFSignKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="DEL_2" cdc="DEL">
			<SDO name="phsAB" type="CMV_12"/>
			<SDO name="phsBC" type="CMV_12"/>
			<SDO name="phsCA" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_0" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="phsToNeut" fc="CF" dchg="true" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_3" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<SDO name="res" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_4" cdc="WYE">
			<SDO name="phsA" type="CMV_5"/>
			<SDO name="phsB" type="CMV_5"/>
			<SDO name="phsC" type="CMV_5"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SEQ_0" cdc="SEQ">
			<SDO name="c1" type="CMV_12"/>
			<SDO name="c2" type="CMV_12"/>
			<SDO name="c3" type="CMV_12"/>
			<DA name="seqT" fc="MX" bType="Enum" type="SequenceKind"/>
			<DA name="phsRef" fc="CF" dchg="true" bType="Enum" type="PhaseReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENG_7" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="ClcMthKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="VSS_1" cdc="VSS">
			<DA name="stVal" fc="ST" dchg="true" bType="VisString255"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_10" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_TimeSourceKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SEC_0" cdc="SEC">
			<DA name="cnt" fc="ST" dchg="true" bType="INT32U"/>
			<DA name="sev" fc="ST" bType="Enum" type="SeverityKind"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INC_0" cdc="INC">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="Oper_2"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_2"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="BCR_0" cdc="BCR">
			<DA name="actVal" fc="ST" dchg="true" bType="INT64"/>
			<DA name="frVal" fc="ST" dupd="true" bType="INT64"/>
			<DA name="frTm" fc="ST" bType="Timestamp"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulsQty" fc="CF" dchg="true" bType="FLOAT32"/>
			<DA name="frEna" fc="CF" dchg="true" bType="BOOLEAN"/>
			<DA name="strTm" fc="CF" dchg="true" bType="Timestamp"/>
			<DA name="frPd" fc="CF" dchg="true" bType="INT32"/>
			<DA name="frRs" fc="CF" dchg="true" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENG_8" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_noASDUKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SAV_1" cdc="SAV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_12" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_PBTimeSourceKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType cdc="ENC" id="ENC_1">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehKind2"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="Oper_1"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_1"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="ENS" id="ENS_14">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehKind2"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_7">
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SBOw_0"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_0"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig_0"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_8">
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SBOw_0"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_0"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig_1"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="URPC74x_Mod" cdc="ENC">
			<DA name="stVal" fc="ST" bType="INT32" valKind="Spec" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" valKind="Spec"/>
			<DA name="t" fc="ST" bType="Timestamp" valKind="Spec"/>
		</DOType>
		<DOType id="URPC74x_AmpSv" cdc="SAV">
			<DA name="instMag" fc="MX" bType="Struct" valKind="Spec" type="URPC74x_AnalogueValue"/>
			<DA name="q" fc="MX" bType="Quality" valKind="Spec"/>
			<DA name="sVC" fc="CF" bType="Struct" type="URPC74x_AmpScaledValueCfg"/>
		</DOType>
		<DOType id="URPC74x_VolSv" cdc="SAV">
			<DA name="instMag" fc="MX" bType="Struct" valKind="Spec" type="URPC74x_AnalogueValue"/>
			<DA name="q" fc="MX" bType="Quality" valKind="Spec"/>
			<DA name="sVC" fc="CF" bType="Struct" type="URPC74x_VolScaledValueCfg"/>
		</DOType>
		<DAType id="URPC74x_TYPE_AnalogueValue_0">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="URPC74x_TYPE_AnalogueValue_1">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="URPC74x_TYPE_Unit_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind"/>
			<BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
		</DAType>
		<DAType id="Originator_0">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="Oper_1">
			<BDA name="ctlVal" bType="Enum" type="BehKind1"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_1">
			<BDA name="ctlVal" bType="Enum" type="BehKind1"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="AnalogueValue_0">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="AnalogueValue_1">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="PulseConfig_0">
			<BDA name="cmdQual" bType="Enum" type="ControlOutputKind1"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="SBOw_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Unit_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind"/>
			<BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
		</DAType>
		<DAType id="ScaledValueConfig_0">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="RangeConfig_0">
			<BDA name="hhLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="hLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="lLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="llLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="min" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="max" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Vector_1">
			<BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Vector_0">
			<BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="ang" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Oper_2">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_2">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="PulseConfig_1">
			<BDA bType="Enum" name="cmdQual" type="ControlOutputKind2"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<DAType id="URPC74x_AnalogueValue">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="URPC74x_AmpScaledValueCfg">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>0.001</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0.0</Val>
			</BDA>
		</DAType>
		<DAType id="URPC74x_VolScaledValueCfg">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>0.01</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0.0</Val>
			</BDA>
		</DAType>
		<EnumType id="CtlModelKind">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SS_U134MUB/URPC74x/BehKind">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SS_G734MUB/URPC74x/BehKind">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SS_U134MUB/URPC74x/HealthKind">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SS_U134MUB/URPC74x/SwTypKind">
			<EnumVal ord="1">Load Break Switch</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SS_U134MUB/URPC74x/CtlModelKind">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SS_220BZB/URPC74x/BehKind1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SS_G734MUB/URPC74x/CtlModelKind">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SS_G734MUB/URPC74x/HealthKind">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SS_G734MUB/URPC74x/SwTypKind">
			<EnumVal ord="1">Load Break Switch</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="HealthKind">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_ActHzPhRefKind">
			<EnumVal ord="0">Alternate</EnumVal>
			<EnumVal ord="1">Main</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_RGooseRxModeKind">
			<EnumVal ord="0">Unicast</EnumVal>
			<EnumVal ord="1">SSM</EnumVal>
			<EnumVal ord="2">ASM</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_RGooseSecEnaKind">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">Signature</EnumVal>
			<EnumVal ord="2">SignatureAndEncryption</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_RxModeKind">
			<EnumVal ord="0">Main CPU GOOSE</EnumVal>
			<EnumVal ord="1">Main CPU R-GOOSE</EnumVal>
			<EnumVal ord="2">Process Bus Module GOOSE</EnumVal>
		</EnumType>
		<EnumType id="FaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="PhaseFaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="PhaseAngleReferenceKind">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="FltLoopKind">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_FltSegmentKind">
			<EnumVal ord="0">N/A</EnumVal>
			<EnumVal ord="1">LOCAL</EnumVal>
			<EnumVal ord="2">REMOTE 1</EnumVal>
			<EnumVal ord="3">REMOTE 2</EnumVal>
		</EnumType>
		<EnumType id="AutoRecStKind">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="TrBehKind">
			<EnumVal ord="1">Single Pole Tripping</EnumVal>
			<EnumVal ord="2">Undefined</EnumVal>
			<EnumVal ord="3">Three Pole Tripping</EnumVal>
		</EnumType>
		<EnumType id="SwTypKind">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="PFSignKind">
			<EnumVal ord="1">IEC</EnumVal>
			<EnumVal ord="2">EEI</EnumVal>
		</EnumType>
		<EnumType id="SequenceKind">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="PhaseReferenceKind">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>
		<EnumType id="ClcMthKind">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_TimeSourceKind">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">Port 1 PTP Clock</EnumVal>
			<EnumVal ord="2">Port 2 PTP Clock</EnumVal>
			<EnumVal ord="3">Port 3 PTP Clock</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Other</EnumVal>
			<EnumVal ord="6">PBM Clock</EnumVal>
			<EnumVal ord="7">SNTP1</EnumVal>
			<EnumVal ord="8">SNTP2</EnumVal>
		</EnumType>
		<EnumType id="SeverityKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_noASDUKind">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
		</EnumType>
		<EnumType id="BehKind2">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind3">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SboClassKind1">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="BehKind1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind1">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind1">
			<EnumVal ord="0">pulse</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind2">
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_PBTimeSourceKind">
			<EnumVal ord="0">No Clock Source</EnumVal>
			<EnumVal ord="1">MCPU Clock</EnumVal>
			<EnumVal ord="2">PBM PTP Clock</EnumVal>
			<EnumVal ord="3">PBM Internal Clock</EnumVal>
		</EnumType>
		<EnumType id="BehKind">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
